# 西班牙 20MW AIDC 智算数据中心 · 项目实施方案报告

> **版本** v1.0 ｜ **编制日期** 2026 年 9 月 ｜ **密级** 商业机密（Confidential）
> **标的** 西班牙某地 20MW AIDC 数据中心路条（Development Rights），初始报价 **2,000 万欧元**
> **汇率参考** €1 ≈ ¥7.8（指示性）；本报告 €205M 基础设施投资 ≈ ¥16 亿

> ⚠️ **免责与口径说明**：本报告所列造价、电价、租金、回报、工期等均为**指示性测算（indicative）**,用于投资决策前的可行性判断,最终数据以**尽职调查(DD)、锁价合同、并网协议**为准。文中图表为内嵌 base64 SVG,在 VS Code 预览 / Typora / Obsidian / 浏览器中可正常显示（GitHub 网页端可能屏蔽 data-URI SVG,属正常现象）。

---

## 目录

1. 执行摘要
2. 市场与选址分析
3. 路条收购（Development Rights）
4. 投资估算（CAPEX / OPEX）
5. 技术方案（供配电 · 制冷 · IT · 绿电）
6. 建设方案与进度
7. 上架与交付（含 GPU 采购与出口管制）
8. 客户获取（GTM · 西班牙潜在客户全景）
9. 中国因素：市场准入、客户接受度与歧视风险
10. 运营体系
11. 财务分析
12. 合作与股权架构（含国内企业参与）
13. 风险分析
14. 实施路线图与近期行动
15. 附录

---

## 一、执行摘要

本项目拟以 **2,000 万欧元级别的路条**为起点,在西班牙落地一座 **20MW（并网总容量）** 的 AIDC 智算数据中心,采用"**液冷 + 绿电 + Tier III**"技术路线,面向 AI 训练/推理与出海云客户,走"**可供电外壳(powered shell) + 定制化交付(build-to-suit) + 可选 GPU 云叠加**"的分期路径。

**核心结论**：项目在技术与商业上**可行**,但成败的三个"生死项"是——① 路条中**电网并网权(punto de conexión)的真实性与时点**;② **锚定客户(anchor tenant)的提前锁定**;③ **合规结构设计**(西班牙外资审查 + 美国 GPU 出口管制)。只要把这三项前置解决,项目风险即可控。

**关键数字（指示性）**

| 指标 | 数值 |
|---|---|
| 路条报价 | €20M（约 €1.0M/MW） |
| 基础设施总投资（不含服务器） | ≈ **€205M**（约 €10.3M/MW） |
| 建设周期（交割→通电） | ≈ **22–27 个月** |
| 可用 IT 负载（PUE≈1.25） | ≈ **15–16 MW** |
| 稳定期年收入（批发 Colo 基准案） | ≈ **€25–27M** |
| 稳定期 EBITDA | ≈ **€17M**（yield-on-cost ≈ 8.5%） |
| 稳定期资产估值（@5.5% cap rate） | ≈ **€300M+** |
| 杠杆股权 IRR（60% 负债） | ≈ **15–20%** |

**六条核心建议**

1. **重构路条交易**：把 €20M 拆成里程碑付款(签约/电网确权/许可/通电),叠加价格调整与保证金(escrow),把风险后置,力争有效对价降至 €15–18M。
2. **合规优先的股权结构**：设立**西班牙 SPV** 并保持**实质性 EU 主导控制权(>50%,非名义)**——2025 年 12 月欧盟收紧 FDI 审查,已可**穿透至最终控制人**并明列"数字基础设施",纯壳规避失效;国内企业以**少数战投 + EPC/设备/客户**角色进入,规避外资审查与 GPU 出口管制敏感点。
3. **以销定建**：一期先建"可供电外壳 + 首个机房模块",绑定**锚定客户**后再滚动扩容,避免"建好没客户"的去化风险。
4. **技术差异化**：**液冷(DLC) + 无水/闭式冷却 + PPA 绿电 + 余热回收**,主打 AIDC 高功率密度与欧盟 ESG 合规。
5. **分层交付**：Colo(客户自带服务器)为基准盘;**GPU 云**作为高回报叠加层,以 JV + 厂商融资 + 承购协议(offtake)方式做,不裸投。
6. **中西联合体施工**：土建/机电由"中国 EPC/设备 + 西班牙本地持牌承包商"联合体承担,兼顾成本与本地合规。

> 💡 **关于"中国因素是否受歧视"的结论（详见第九章）**：**会有、但可管理,且高度可分层**。歧视风险由三件事决定——① **交付模式**:只提供电力/空间的 **powered-shell(外壳/批发 Colo)** 敏感度最低(运营商不碰客户数据),越靠近"运营商代管的云"越高;② **客户类型**:政府/主权/国防最敏感(常排除非欧盟控制的设施),欧洲一般企业/SaaS/游戏/GPU 新云次之,**中国出海客户则是机会而非风险**;③ **股权结构**:须实质性 EU 控制。**打法**:以 powered-shell + 干净的 EU 控制结构 + 本地认证(ENS/ISO/EN 50600)主打广谱市场,同时用**中国出海需求**做锚定——把"中国因素"从负债转为差异化资产。

---

## 二、市场与选址分析

### 2.1 为什么是西班牙

- **绿电富集、电价有竞争力**：西班牙光伏/风电装机领先,现货电价在日照高峰常处欧洲低位(部分时段甚至为负),利于签订长期 **PPA 绿电**,同时满足欧盟 ESG/可持续分类法要求。
- **海缆登陆枢纽**：Marea、2Africa、Grace Hopper、EllaLink(直连拉美)等海缆在毕尔巴鄂/巴塞罗那/索佩拉纳登陆,西班牙是欧洲—美洲—非洲的低时延交汇点。
- **成本洼地**：相较 FLAP-D(法兰克福/伦敦/阿姆斯特丹/巴黎/都柏林),西班牙土地、电力、人工成本更低,且核心枢纽电网容量趋于饱和,西班牙电网可得性更好。
- **政策红利**：西班牙数字化战略、PERTE(芯片/数字化专项)与地方招商(阿拉贡 Zaragoza 已聚集 AWS/微软/Meta 投资)。
- **需求外溢**：AI 算力需求 + 欧盟数据主权(数据本地化) + 中资企业出海欧洲的合规算力落点。

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5MjAgNDcwIiB3aWR0aD0iOTIwIiBoZWlnaHQ9IjQ3MCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTIwIiBoZWlnaHQ9IjQ3MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0NCIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7opb/nj63niZkgdnMgRkxBUC1EIOaguOW/g+aMh+agh+WvueavlO+8iOekuuaEj+aAp++8iTwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNjgiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+RkxBUC1EID0g5rOV5YWw5YWL56aPL+S8puaVpi/pmL/lp4bmlq/nibnkuLkv5be06buOL+mDveafj+aelyDlubPlnYfvvJvlhbfkvZPmlbDlgLzku6XlsL3osIPkuLrlh4Y8L3RleHQ+PHJlY3QgeD0iNDAiIHk9IjEwMCIgd2lkdGg9IjM5MCIgaGVpZ2h0PSIxNjUiIHJ4PSIxMCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI1OCIgeT0iMTMwIiBmb250LXNpemU9IjE2IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuW5s+Wdh+aJueWPkeeUteS7tzwvdGV4dD48dGV4dCB4PSI1OCIgeT0iMTQ5IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuKCrC9NV2jvvIjotorkvY7otorlpb3vvIk8L3RleHQ+PHJlY3QgeD0iMTMwIiB5PSIxOTcuNTM4OTAzMDYxMjI0NSIgd2lkdGg9IjcyIiBoZWlnaHQ9IjM5LjQ2MTA5NjkzODc3NTUxIiByeD0iNSIgZmlsbD0iIzNhYTc2ZCIvPjx0ZXh0IHg9IjE2Ni4wIiB5PSIxODkuNTM4OTAzMDYxMjI0NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NzU8L3RleHQ+PHRleHQgeD0iMTY2LjAiIHk9IjI1NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6KW/54+t54mZPC90ZXh0PjxyZWN0IHg9IjI0MCIgeT0iMTg1LjQzNzUiIHdpZHRoPSI3MiIgaGVpZ2h0PSI1MS41NjI1IiByeD0iNSIgZmlsbD0iIzY0NzQ4YiIvPjx0ZXh0IHg9IjI3Ni4wIiB5PSIxNzcuNDM3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+OTg8L3RleHQ+PHRleHQgeD0iMjc2LjAiIHk9IjI1NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+RkxBUC1EPC90ZXh0PjxyZWN0IHg9IjQ5MCIgeT0iMTAwIiB3aWR0aD0iMzkwIiBoZWlnaHQ9IjE2NSIgcng9IjEwIiBmaWxsPSIjZjVmOGZjIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjUwOCIgeT0iMTMwIiBmb250LXNpemU9IjE2IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPue7v+eUteWNoOavlDwvdGV4dD48dGV4dCB4PSI1MDgiIHk9IjE0OSIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj4l77yI6LaK6auY6LaK5aW977yJPC90ZXh0PjxyZWN0IHg9IjU4MCIgeT0iMTg1LjQzNzUiIHdpZHRoPSI3MiIgaGVpZ2h0PSI1MS41NjI1IiByeD0iNSIgZmlsbD0iIzNhYTc2ZCIvPjx0ZXh0IHg9IjYxNi4wIiB5PSIxNzcuNDM3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NTA8L3RleHQ+PHRleHQgeD0iNjE2LjAiIHk9IjI1NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6KW/54+t54mZPC90ZXh0PjxyZWN0IHg9IjY5MCIgeT0iMTkzLjY4NzUiIHdpZHRoPSI3MiIgaGVpZ2h0PSI0My4zMTI1IiByeD0iNSIgZmlsbD0iIzY0NzQ4YiIvPjx0ZXh0IHg9IjcyNi4wIiB5PSIxODUuNjg3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NDI8L3RleHQ+PHRleHQgeD0iNzI2LjAiIHk9IjI1NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+RkxBUC1EPC90ZXh0PjxyZWN0IHg9IjQwIiB5PSIyOTAiIHdpZHRoPSIzOTAiIGhlaWdodD0iMTY1IiByeD0iMTAiIGZpbGw9IiNmNWY4ZmMiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxIi8+PHRleHQgeD0iNTgiIHk9IjMyMCIgZm9udC1zaXplPSIxNiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7lnJ/lnLDmiJDmnKzmjIfmlbA8L3RleHQ+PHRleHQgeD0iNTgiIHk9IjMzOSIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5GTEFQLUQ9MTAw77yI6LaK5L2O6LaK5aW977yJPC90ZXh0PjxyZWN0IHg9IjEzMCIgeT0iMzk4LjY0MDYyNSIgd2lkdGg9IjcyIiBoZWlnaHQ9IjI4LjM1OTM3NSIgcng9IjUiIGZpbGw9IiMzYWE3NmQiLz48dGV4dCB4PSIxNjYuMCIgeT0iMzkwLjY0MDYyNSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NTU8L3RleHQ+PHRleHQgeD0iMTY2LjAiIHk9IjQ0NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6KW/54+t54mZPC90ZXh0PjxyZWN0IHg9IjI0MCIgeT0iMzc1LjQzNzUiIHdpZHRoPSI3MiIgaGVpZ2h0PSI1MS41NjI1IiByeD0iNSIgZmlsbD0iIzY0NzQ4YiIvPjx0ZXh0IHg9IjI3Ni4wIiB5PSIzNjcuNDM3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+MTAwPC90ZXh0Pjx0ZXh0IHg9IjI3Ni4wIiB5PSI0NDUiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPkZMQVAtRDwvdGV4dD48cmVjdCB4PSI0OTAiIHk9IjI5MCIgd2lkdGg9IjM5MCIgaGVpZ2h0PSIxNjUiIHJ4PSIxMCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI1MDgiIHk9IjMyMCIgZm9udC1zaXplPSIxNiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7lj6/nlKjnlLXnvZHlrrnph4/mjIfmlbA8L3RleHQ+PHRleHQgeD0iNTA4IiB5PSIzMzkiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+55u45a+55Y+v5b6X5oCn77yI6LaK6auY6LaK5aW977yJPC90ZXh0PjxyZWN0IHg9IjU4MCIgeT0iMzc1LjQzNzUiIHdpZHRoPSI3MiIgaGVpZ2h0PSI1MS41NjI1IiByeD0iNSIgZmlsbD0iIzNhYTc2ZCIvPjx0ZXh0IHg9IjYxNi4wIiB5PSIzNjcuNDM3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+ODA8L3RleHQ+PHRleHQgeD0iNjE2LjAiIHk9IjQ0NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6KW/54+t54mZPC90ZXh0PjxyZWN0IHg9IjY5MCIgeT0iMzk3Ljk5NjA5Mzc1IiB3aWR0aD0iNzIiIGhlaWdodD0iMjkuMDAzOTA2MjUiIHJ4PSI1IiBmaWxsPSIjNjQ3NDhiIi8+PHRleHQgeD0iNzI2LjAiIHk9IjM4OS45OTYwOTM3NSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NDU8L3RleHQ+PHRleHQgeD0iNzI2LjAiIHk9IjQ0NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+RkxBUC1EPC90ZXh0Pjwvc3ZnPg==" alt="西班牙vs FLAP-D对比" width="900" style="max-width:100%;height:auto;" />
</div>

### 2.2 需求侧（AIDC 特征）

- AI 训练/推理算力需求持续高增,单机柜功率从传统 6–15kW 跃升至 **40–130kW**,倒逼**液冷**成为标配。
- 客户结构从"零售 Colo"转向"**大额批发 + 定制化(build-to-suit)**",单笔成交 MW 级。
- 中资云/AI 大模型厂商出海,需要**欧盟境内、合规、可绿电溯源**的推理与训练节点。

### 2.3 竞争格局

**市场体量与拐点**:西班牙数据中心市场约 **$7.7B(2026)→$13.8B(2031),CAGR ≈ 12%**;马德里为核心枢纽(30+ 运营中心),阿拉贡因 **AWS 累计 €33.7B、微软数十亿欧元**投资迅速崛起。结构上正经历**批发化拐点**——零售 Colo 占比预计由 2024 年 69% 降至 2030 年 22%,**批发 Colo 升至 78%**,与本项目"大额批发 + build-to-suit"定位高度吻合。

在西班牙活跃的运营商包括 Equinix、Data4、Merlin/Edged、NTT、AtlasEdge、Nabiax(Telefónica 系)及阿拉贡产业集群。**差异化机会**在于:高密液冷 AI-ready、绿电溯源、面向中资出海客户的"熟悉度+服务"、以及并网容量本身的稀缺性。

### 2.4 SWOT

| 优势 (S) | 劣势 (W) |
|---|---|
| 已握 20MW 稀缺并网路条;绿电+海缆区位;中资供应链成本优势 | 品牌与本地运营经验相对欠缺;单点项目抗风险弱 |
| **机会 (O)** | **威胁 (T)** |
| AI 算力缺口大;欧盟数据主权;中资出海客户 | 外资审查/GPU 出口管制;电网工期延迟;水资源与 ESG 约束;电价波动 |

---

## 三、路条收购（Development Rights）

"路条"在本项目中并非单一文件,而是一**组权利与许可的集合**。买对、买实、买得价格合理,是整个项目的第一道生死关。

### 3.1 路条构成（€20M 到底买的是什么）

| 权利/许可 | 说明 | 重要性 |
|---|---|---|
| **土地权利** | 产权或长期租赁(建议 ≥30 年);地类须为工业/基础设施用地 | ★★★ |
| **电网并网权** | 与 REE/配电公司的**并网点(punto de conexión)**、容量(20MW)、时点、是否 firme(确权) | ★★★★★ |
| **环境许可** | 环境影响评价(AAI/评估)、用水许可 | ★★★ |
| **规划/施工许可** | 城市规划许可(licencia urbanística)、施工许可(licencia de obras) | ★★★ |
| **能源/PPA 权利** | 是否附带 PPA 意向、并网变电站产权/租约 | ★★ |

> **关键洞察**：路条价值的 **70%+ 集中在"电网并网权的确定性"**。20MW 已 firme 且近期可通电 ≠ 仅在排队申请中——两者价值可差数倍。

### 3.2 尽职调查（DD）清单

- **法律 DD**：土地权属/抵押、许可有效期与**可转让性**、SPV 或有负债、诉讼。
- **技术 DD**：并网点容量与 firme 状态、通电时点、变电站/线路条件、地质与承载、水/污水/光纤市政条件。
- **环境/ESG DD**：环评状态、用水限制(西班牙干旱敏感)、噪声、栖息地、碳足迹。
- **商务 DD**：报价拆解、卖方交付边界、税务(ITP/IVA)、地税 IBI、地方补贴可得性。

### 3.3 估值判断与议价

**基准判断**：欧洲电网受限市场中,**已确权且近期可通电**的并网容量,行业指示性区间约 **€0.5–1.5M/MW**。故 €1.0M/MW（€20M）**仅在"电网 firme + 许可实质推进"条件下才算合理**;若并网仅在排队,则明显偏高。

**议价与付款结构（建议）**——把对价与风险绑定:

| 里程碑 | 付款比例 | 触发条件 |
|---|---|---|
| 签约交割 | 15% | 权利转让+基础 DD 通过 |
| 电网确权 | 30% | 取得 punto de conexión **firme** 书面确认 |
| 关键许可 | 30% | 施工许可(licencia de obras)/环评 AAI 获批 |
| 并网通电 | 25% | 变电站带电、可供电验收 |

叠加:**价格调整条款**(DD 发现瑕疵可下调)、**保证金托管(escrow 10–15%)**、卖方**陈述与保证(R&W)**及违约赔偿。目标把**有效对价压到 €15–18M**或以 earn-out 形式后置。

### 3.4 交易结构

优先**资产收购(asset deal)**以隔离历史负债;若必须**股权收购(share deal)**则强化 R&W 与税务隔离。以**西班牙 SPV** 作为收购与持有主体,设置先决条件(CP):电网确权、许可、无重大不利变化(MAC)。

---

## 四、投资估算（CAPEX / OPEX）

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAwIDQ3MCIgd2lkdGg9IjEwMDAiIGhlaWdodD0iNDcwIj48c3R5bGU+dGV4dHtmb250LWZhbWlseToiUGluZ0ZhbmcgU0MiLCJNaWNyb3NvZnQgWWFIZWkiLCJIaXJhZ2lubyBTYW5zIEdCIixBcmlhbCxIZWx2ZXRpY2Esc2Fucy1zZXJpZn08L3N0eWxlPjxkZWZzPjxtYXJrZXIgaWQ9ImFydyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjNjQ3NDhiIi8+PC9tYXJrZXI+PG1hcmtlciBpZD0iYXJ3ZyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjM2FhNzZkIi8+PC9tYXJrZXI+PC9kZWZzPjxyZWN0IHdpZHRoPSIxMDAwIiBoZWlnaHQ9IjQ3MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0NCIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7ln7rnoYDorr7mlr3mipXotYTmnoTmiJDvvIhDQVBFWO+8jOS4jeWQq+acjeWKoeWZqO+8iTwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNjgiIGZvbnQtc2l6ZT0iMTQiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5oC76aKdIOKJiCDigqwyMDVN77yI57qmIOKCrDEwLjJNL01X77yM5oyH56S65oCn77yJPC90ZXh0PjxsaW5lIHgxPSIzNjAiIHkxPSI5MCIgeDI9IjM2MCIgeTI9IjQzNiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSIzNDYiIHk9IjEyMC4wIiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj7kvpvphY3nlLXns7vnu5/vvIhIVi9NVsK3VVBTwrfmn7Tlj5HvvIk8L3RleHQ+PHJlY3QgeD0iMzYwIiB5PSI5OCIgd2lkdGg9IjUwMC4wIiBoZWlnaHQ9IjM0IiByeD0iNSIgZmlsbD0iIzJmNmZlZCIvPjx0ZXh0IHg9Ijg3MC4wIiB5PSIxMjAuMCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7igqw2NU0gwrcgMzIlPC90ZXh0Pjx0ZXh0IHg9IjM0NiIgeT0iMTcwLjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPuWItuWGt+ezu+e7n++8iOa2suWGt0NEVcK35Ya35rqQwrdmcmVlIGNvb2xpbmfvvIk8L3RleHQ+PHJlY3QgeD0iMzYwIiB5PSIxNDgiIHdpZHRoPSIzMjMuMDc2OTIzMDc2OTIzMSIgaGVpZ2h0PSIzNCIgcng9IjUiIGZpbGw9IiMyYWE3YzciLz48dGV4dCB4PSI2OTMuMDc2OTIzMDc2OTIzMSIgeT0iMTcwLjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4oKsNDJNIMK3IDIwJTwvdGV4dD48dGV4dCB4PSIzNDYiIHk9IjIyMC4wIiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj7lnJ/lu7rlt6XnqIvvvIjlpJblo7PCt+WfuuehgMK35Zy65Zyw77yJPC90ZXh0PjxyZWN0IHg9IjM2MCIgeT0iMTk4IiB3aWR0aD0iMjY5LjIzMDc2OTIzMDc2OTIiIGhlaWdodD0iMzQiIHJ4PSI1IiBmaWxsPSIjNjQ3NDhiIi8+PHRleHQgeD0iNjM5LjIzMDc2OTIzMDc2OTMiIHk9IjIyMC4wIiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuKCrDM1TSDCtyAxNyU8L3RleHQ+PHRleHQgeD0iMzQ2IiB5PSIyNzAuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+6L2v5oiQ5pyswrforr7orqHCt+S4jeWPr+mihOingei0uSgxMCUpPC90ZXh0PjxyZWN0IHg9IjM2MCIgeT0iMjQ4IiB3aWR0aD0iMTY5LjIzMDc2OTIzMDc2OTIzIiBoZWlnaHQ9IjM0IiByeD0iNSIgZmlsbD0iIzdhNWJkMCIvPjx0ZXh0IHg9IjUzOS4yMzA3NjkyMzA3NjkzIiB5PSIyNzAuMCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7igqwyMk0gwrcgMTElPC90ZXh0Pjx0ZXh0IHg9IjM0NiIgeT0iMzIwLjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPui3r+adoeaUtui0re+8iOWcn+WcsMK355S1572Rwrforrjlj6/vvIk8L3RleHQ+PHJlY3QgeD0iMzYwIiB5PSIyOTgiIHdpZHRoPSIxNTMuODQ2MTUzODQ2MTUzODciIGhlaWdodD0iMzQiIHJ4PSI1IiBmaWxsPSIjM2FhNzZkIi8+PHRleHQgeD0iNTIzLjg0NjE1Mzg0NjE1MzgiIHk9IjMyMC4wIiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuKCrDIwTSDCtyAxMCU8L3RleHQ+PHRleHQgeD0iMzQ2IiB5PSIzNzAuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+SVTphY3lpZfvvIjmnLrmn5zCt+avjee6v8K3572R57ucwrdNTVLvvIk8L3RleHQ+PHJlY3QgeD0iMzYwIiB5PSIzNDgiIHdpZHRoPSIxMDAuMCIgaGVpZ2h0PSIzNCIgcng9IjUiIGZpbGw9IiMxMmE1OTQiLz48dGV4dCB4PSI0NzAuMCIgeT0iMzcwLjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4oKsMTNNIMK3IDYlPC90ZXh0Pjx0ZXh0IHg9IjM0NiIgeT0iNDIwLjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPua2iOmYssK35a6J6ZiywrdCTVMvRENJTTwvdGV4dD48cmVjdCB4PSIzNjAiIHk9IjM5OCIgd2lkdGg9IjYxLjUzODQ2MTUzODQ2MTU0IiBoZWlnaHQ9IjM0IiByeD0iNSIgZmlsbD0iI2UwOTUyYSIvPjx0ZXh0IHg9IjQzMS41Mzg0NjE1Mzg0NjE1NSIgeT0iNDIwLjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4oKsOE0gwrcgNCU8L3RleHQ+PC9zdmc+" alt="投资构成" width="900" style="max-width:100%;height:auto;" />
</div>

### 4.1 基础设施 CAPEX（不含服务器）

| 项目 | 金额(€M) | 占比 | 说明 |
|---|---:|---:|---|
| 供配电系统 | 65 | 32% | HV/MV 变电站、开关柜、变压器、锂电 UPS(N+1)、柴发机组(≥20MW,N+1)、母线 |
| 制冷系统 | 42 | 20% | 液冷 CDU、冷源(风冷/无水闭式)、free cooling、CRAH、管路 |
| 土建工程 | 35 | 17% | 外壳与主体、基础、场地、道路、围护 |
| 软成本+不可预见费(10%) | 22 | 11% | 设计、监理、PM、许可、调试、备用金 |
| 路条收购 | 20 | 10% | 土地+电网+许可(见第三章) |
| IT 配套 | 13 | 6% | 机柜、母线插接、PDU、结构化布线、核心网络、MMR |
| 消防·安防·BMS/DCIM | 8 | 4% | 气体消防、门禁视频、楼控、数据中心基础设施管理 |
| **合计** | **205** | **100%** | 约 €10.3M/MW（并网口径），AI-ready 液冷 Tier III 属中高区间 |

### 4.2 OPEX（稳定期,年度,指示性）

| 项目 | 金额(€M/年) | 说明 |
|---|---:|---|
| 电力 | 8–9 | 20MW×负载率≈70%×PPA≈€70/MWh;**Colo 模式下大部分向客户转售(pass-through)** |
| 运维人员(35–45 FTE) | 3.5 | 7×24 运维、安保、工程、行政 |
| 维保/备件 | 4 | 约机电 CAPEX 的 2.5% |
| 连接/带宽 | 1.5 | 运营商中立互联 |
| 保险/地税(IBI)/管理 | 2.5 | — |
| **合计(不含转售电力)** | **≈ 10–12** | 稳定期 EBITDA 率 ≈ 65–72% |

### 4.3 服务器投资（三种口径）

| 交付模式 | 服务器投资 | 谁出资 | 特点 |
|---|---|---|---|
| **Colo(客户自带)** | €0 | 客户 | 运营商风险最低,基础设施级回报 |
| **裸金属/托管** | 部分 | 运营商+客户 | 中等 |
| **自持 GPU 云** | **€400–500M**（15MW,约 9,000–12,000 张加速卡,分期） | 运营商/JV | 高回报高风险,需厂商/租赁融资 + 承购协议;GPU 3–4 年折旧与价格下行风险大 |

> **建议**：以 **Colo/build-to-suit 为基准盘**先跑通;GPU 云作为**独立 JV 叠加层**,用承购协议 + 厂商/租赁融资降低裸投风险(详见第七、十一章)。

---

## 五、技术方案

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NjAgNTYwIiB3aWR0aD0iOTYwIiBoZWlnaHQ9IjU2MCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTYwIiBoZWlnaHQ9IjU2MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7mioDmnK/mnrbmnoTvvJrkvpvphY3nlLUgwrcg5Yi25Ya3IMK3IElU566X5YqbIMK3IOi/nuaOpSDCtyDnu7/nlLU8L3RleHQ+PHRleHQgeD0iNDAiIHk9IjY0IiBmb250LXNpemU9IjEzIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuebruaghyBUaWVyIElJSSAvIEVOIDUwNjAwIMK3IFBVReKJpDEuMjUgwrcg5ray5Ya36auY5a+GIDQw4oCTMTMwa1cv5p+cPC90ZXh0PjxyZWN0IHg9IjQwIiB5PSI4NiIgd2lkdGg9Ijg4MCIgaGVpZ2h0PSI0IiByeD0iMiIgZmlsbD0iIzJmNmZlZCIvPjx0ZXh0IHg9IjQwIiB5PSIxMDgiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMyZjZmZWQiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4pGgIOS+m+mFjeeUtTwvdGV4dD48cmVjdCB4PSI0MCIgeT0iMTE4IiB3aWR0aD0iMTQwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2VhZjFmZSIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjExMC4wIiB5PSIxNDAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPueUtee9keaOpeWFpSAyME1XPC90ZXh0Pjx0ZXh0IHg9IjExMC4wIiB5PSIxNTguNTUiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPlJlZCBFbMOpY3RyaWNhL+mFjeeUtTwvdGV4dD48cmVjdCB4PSIyMDAiIHk9IjExOCIgd2lkdGg9IjEzMCIgaGVpZ2h0PSI1NCIgcng9IjgiIGZpbGw9IiNlYWYxZmUiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSIyNjUuMCIgeT0iMTQwLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj5IVi9NViDlj5jnlLXnq5k8L3RleHQ+PHRleHQgeD0iMjY1LjAiIHk9IjE1OC41NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+5Li75Y+YPC90ZXh0PjxyZWN0IHg9IjM1MCIgeT0iMTE4IiB3aWR0aD0iMTIwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2VhZjFmZSIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjQxMC4wIiB5PSIxNDAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuS4reWOi+W8gOWFs+afnDwvdGV4dD48dGV4dCB4PSI0MTAuMCIgeT0iMTU4LjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5NVjwvdGV4dD48cmVjdCB4PSI0OTAiIHk9IjEwMCIgd2lkdGg9IjEyMCIgaGVpZ2h0PSI0MCIgcng9IjgiIGZpbGw9IiNlYWYxZmUiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI1NTAuMCIgeT0iMTI0LjIiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPlVQUyDplILnlLUgTisxPC90ZXh0PjxyZWN0IHg9IjQ5MCIgeT0iMTUwIiB3aWR0aD0iMTIwIiBoZWlnaHQ9IjQwIiByeD0iOCIgZmlsbD0iI2VhZjFmZSIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjU1MC4wIiB5PSIxNzQuMiIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5p+05Y+RIOKJpTIwTVcgTisxPC90ZXh0PjxyZWN0IHg9IjYzMCIgeT0iMTE4IiB3aWR0aD0iMTIwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2RjZThmZCIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjY5MC4wIiB5PSIxNDAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuavjee6vyAvIFBEVTwvdGV4dD48dGV4dCB4PSI2OTAuMCIgeT0iMTU4LjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7phY3nlLXliLDmn5w8L3RleHQ+PGxpbmUgeDE9IjE4MCIgeTE9IjE0NSIgeDI9IjIwMCIgeTI9IjE0NSIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxsaW5lIHgxPSIzMzAiIHkxPSIxNDUiIHgyPSIzNTAiIHkyPSIxNDUiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iNDcwIiB5MT0iMTQ1IiB4Mj0iNDkwIiB5Mj0iMTIwIiBzdHJva2U9IiMyZjZmZWQiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9IjQ3MCIgeTE9IjE0NSIgeDI9IjQ5MCIgeTI9IjE3MCIgc3Ryb2tlPSIjMmY2ZmVkIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxsaW5lIHgxPSI2MTAiIHkxPSIxMjAiIHgyPSI2MzAiIHkyPSIxNDAiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iNjEwIiB5MT0iMTcwIiB4Mj0iNjMwIiB5Mj0iMTUwIiBzdHJva2U9IiMyZjZmZWQiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PHJlY3QgeD0iNDAiIHk9IjIwNiIgd2lkdGg9Ijg4MCIgaGVpZ2h0PSI0IiByeD0iMiIgZmlsbD0iIzEyYTU5NCIvPjx0ZXh0IHg9IjQwIiB5PSIyMjgiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMmE1OTQiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4pGhIElU566X5YqbPC90ZXh0PjxyZWN0IHg9IjMwMCIgeT0iMjM2IiB3aWR0aD0iMzgwIiBoZWlnaHQ9IjEyMCIgcng9IjEwIiBmaWxsPSIjZTlmN2Y0IiBzdHJva2U9IiMxMmE1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNDkwIiB5PSIyNjIiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuS4u+acuuaIvyBEYXRhIEhhbGw8L3RleHQ+PHJlY3QgeD0iMzIwIiB5PSIyODIiIHdpZHRoPSIxNjUiIGhlaWdodD0iNTgiIHJ4PSI4IiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiMxMmE1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNDAyLjUiIHk9IjMwNi43IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mtrLlhrfmnLrmn5wgRExDPC90ZXh0Pjx0ZXh0IHg9IjQwMi41IiB5PSIzMjMuNyIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+NDDigJMxMzBrVy/mn5w8L3RleHQ+PHJlY3QgeD0iNDk3IiB5PSIyODIiIHdpZHRoPSIxNjMiIGhlaWdodD0iNTgiIHJ4PSI4IiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiMxMmE1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNTc4LjUiIHk9IjMwNi43IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7po47lhrfmnLrmn5w8L3RleHQ+PHRleHQgeD0iNTc4LjUiIHk9IjMyMy43IiBmb250LXNpemU9IjExIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7iiaQyMGtXL+afnDwvdGV4dD48dGV4dCB4PSI0OTAiIHk9IjM1MiIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+566X5Yqb6ZuG576kIEdQVS/liqDpgJ/ljaEgfjlr4oCTMTJr77yI5Y+v6YCJ6Ieq5oyB77yJPC90ZXh0Pjxwb2x5bGluZSBwb2ludHM9IjY5MCwxNzIgNjkwLDIyMCA1NjAsMjIwIDU2MCwyMzYiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48cmVjdCB4PSI3MDAiIHk9IjI0NCIgd2lkdGg9IjIyMCIgaGVpZ2h0PSI0NiIgcng9IjgiIGZpbGw9IiNlZWYyZjciIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI4MTAuMCIgeT0iMjcxLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7ov5DokKXllYbkuK3nq4sgTU1SPC90ZXh0PjxyZWN0IHg9IjcwMCIgeT0iMzAwIiB3aWR0aD0iMjIwIiBoZWlnaHQ9IjQ2IiByeD0iOCIgZmlsbD0iI2VlZjJmNyIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjgxMC4wIiB5PSIzMjcuMiIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5rW357yGIE1hcmVhLzJBZnJpY2EvRWxsYUxpbms8L3RleHQ+PGxpbmUgeDE9IjcwMCIgeTE9IjI2NyIgeDI9IjY4MCIgeTI9IjI5MCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxsaW5lIHgxPSI2ODAiIHkxPSIzMDAiIHgyPSI3MDAiIHkyPSIzMDAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iODEwIiB5MT0iMjkwIiB4Mj0iODEwIiB5Mj0iMzAwIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PHJlY3QgeD0iNDAiIHk9IjM3OCIgd2lkdGg9Ijg4MCIgaGVpZ2h0PSI0IiByeD0iMiIgZmlsbD0iIzJhYTdjNyIvPjx0ZXh0IHg9IjQwIiB5PSI0MDAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMyYWE3YzciIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4pGiIOWItuWGtzwvdGV4dD48cmVjdCB4PSI0MCIgeT0iNDEwIiB3aWR0aD0iMTc1IiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2U2ZjZmYSIgc3Ryb2tlPSIjMmFhN2M3IiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjEyNy41IiB5PSI0MzIuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuWGt+a6kO+8mumjjuWGt+WGt+awtDwvdGV4dD48dGV4dCB4PSIxMjcuNSIgeT0iNDUwLjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj4vIOaXoOawtOmXreW8jzwvdGV4dD48cmVjdCB4PSIyMzAiIHk9IjQxMCIgd2lkdGg9IjE0MCIgaGVpZ2h0PSI1NCIgcng9IjgiIGZpbGw9IiNlNmY2ZmEiIHN0cm9rZT0iIzJhYTdjNyIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSIzMDAuMCIgeT0iNDMyLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7oh6rnhLblhrfljbQ8L3RleHQ+PHRleHQgeD0iMzAwLjAiIHk9IjQ1MC41NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+ZnJlZSBjb29saW5nPC90ZXh0PjxyZWN0IHg9IjM5MCIgeT0iNDEwIiB3aWR0aD0iMTQwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2Q4ZWZmNiIgc3Ryb2tlPSIjMmFhN2M3IiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjQ2MC4wIiB5PSI0NDEuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPkNEVSDmtrLlhrfliIbphY08L3RleHQ+PHJlY3QgeD0iNTYwIiB5PSI0MTAiIHdpZHRoPSIxMjAiIGhlaWdodD0iNTQiIHJ4PSI4IiBmaWxsPSIjZTZmNmZhIiBzdHJva2U9IiMyYWE3YzciIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNjIwLjAiIHk9IjQ0MS41NSIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5L2Z54Ot5Zue5pS2PC90ZXh0PjxsaW5lIHgxPSIyMTUiIHkxPSI0MzciIHgyPSIyMzAiIHkyPSI0MzciIHN0cm9rZT0iIzJhYTdjNyIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iMzcwIiB5MT0iNDM3IiB4Mj0iMzkwIiB5Mj0iNDM3IiBzdHJva2U9IiMyYWE3YzciIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9IjQ2MCIgeTE9IjQxMCIgeDI9IjQ2MCIgeTI9IjM1NiIgc3Ryb2tlPSIjMmFhN2M3IiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxwb2x5bGluZSBwb2ludHM9IjYwMCwzNTYgNjAwLDM4NCA2MjAsMzg0IDYyMCw0MTAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzJhYTdjNyIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48cmVjdCB4PSI3MDAiIHk9IjQxMCIgd2lkdGg9IjIyMCIgaGVpZ2h0PSI1NCIgcng9IjgiIGZpbGw9IiNlYWY2ZWUiIHN0cm9rZT0iIzNhYTc2ZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI4MTAuMCIgeT0iNDMyLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7nu7/nlLXvvJpQUEEgKyDlhYnkvI9QVjwvdGV4dD48dGV4dCB4PSI4MTAuMCIgeT0iNDUwLjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj4rIOWCqOiDvSBCRVNTPC90ZXh0Pjxwb2x5bGluZSBwb2ludHM9Ijc2MCw0MTAgNzYwLDE0NSA3NTAsMTQ1IiBmaWxsPSJub25lIiBzdHJva2U9IiMzYWE3NmQiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcndnKSIvPjwvc3ZnPg==" alt="技术架构" width="940" style="max-width:100%;height:auto;" />
</div>

### 5.1 总体

- 等级 **Tier III / EN 50600 可用性等级 3**(并发可维护),关键系统 N+1(核心 2N 可选)。
- 目标 **PUE ≤ 1.25**(北部选址可更低,借助自然冷却)。
- 高密设计:液冷机柜 **40–130kW/柜**,兼容风冷 ≤20kW 机柜,模块化滚动交付。

### 5.2 供配电

电网 20MW 接入 → HV/MV 变电站主变 → 中压开关柜 → **锂电 UPS(N+1)** 与 **柴发机组(≥20MW, N+1)** 双路保障 → 母线/PDU → 机柜。锂电 UPS 相较铅酸占地小、寿命长,可叠加 **储能(BESS)** 参与需量响应与电价套利。

### 5.3 制冷（AIDC 关键）

- **液冷(Direct-to-Chip / DLC)** 为主承接高密 GPU,配 **CDU 冷量分配单元**;风冷机柜辅以行级/背板空调。
- **无水/闭式冷却 + 自然冷却(free cooling)**:应对西班牙**干旱与用水敏感**,优先风冷冷水机组/闭式回路,降低 WUE,规避取水许可风险。
- **余热回收**:液冷高品位余热可用于区域供热/温室,争取地方 ESG 加分与补贴。

### 5.4 IT 与网络与连接

高密机柜 + 插接母线 + 智能 PDU;核心网络叶脊(spine-leaf)高带宽无阻塞;**运营商中立 MMR** 直连海缆(Marea/2Africa/EllaLink),提供低时延欧美/欧非/欧拉通道。

### 5.5 绿色能源

**PPA 长约绿电 + 园区/屋顶光伏 + 储能 BESS**,实现绿电溯源(GoO 来源保证),满足欧盟《能效指令》(EED)数据中心能耗上报与客户 ESG 采购要求。

---

## 六、建设方案与进度

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NjAgNDcwIiB3aWR0aD0iOTYwIiBoZWlnaHQ9IjQ3MCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTYwIiBoZWlnaHQ9IjQ3MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7pobnnm67lrp7mlr3ot6/nur/lm77vvIjmnIjluqYgR2FudHTvvIzmjIfnpLrmgKcgfjI3IOS4quaciO+8iTwvdGV4dD48bGluZSB4MT0iMjUwLjAiIHkxPSI4MCIgeDI9IjI1MC4wIiB5Mj0iNDUwIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjI1MC4wIiB5PSI0NzQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPk0wPC90ZXh0PjxsaW5lIHgxPSIzODYuMCIgeTE9IjgwIiB4Mj0iMzg2LjAiIHkyPSI0NTAiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxIi8+PHRleHQgeD0iMzg2LjAiIHk9IjQ3NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+TTY8L3RleHQ+PGxpbmUgeDE9IjUyMi4wIiB5MT0iODAiIHgyPSI1MjIuMCIgeTI9IjQ1MCIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI1MjIuMCIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5NMTI8L3RleHQ+PGxpbmUgeDE9IjY1OC4wIiB5MT0iODAiIHgyPSI2NTguMCIgeTI9IjQ1MCIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI2NTguMCIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5NMTg8L3RleHQ+PGxpbmUgeDE9Ijc5NC4wIiB5MT0iODAiIHgyPSI3OTQuMCIgeTI9IjQ1MCIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI3OTQuMCIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5NMjQ8L3RleHQ+PGxpbmUgeDE9IjkzMC4wIiB5MT0iODAiIHgyPSI5MzAuMCIgeTI9IjQ1MCIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI5MzAuMCIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5NMzA8L3RleHQ+PHRleHQgeD0iMjM2IiB5PSIxMTcuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+6Lev5p2h5pS26LSt5LiO5bC96IGM6LCD5p+lPC90ZXh0PjxyZWN0IHg9IjI1MC4wIiB5PSI5OCIgd2lkdGg9IjY4LjAiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjM2FhNzZkIi8+PHRleHQgeD0iMjM2IiB5PSIxNjkuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+6K6+6K6h5LiO6KeE5YiS6K645Y+vPC90ZXh0PjxyZWN0IHg9IjI5NS4zMzMzMzMzMzMzMzMzIiB5PSIxNTAiIHdpZHRoPSIxODEuMzMzMzMzMzMzMzMzMzEiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjMmY2ZmVkIi8+PHRleHQgeD0iMjM2IiB5PSIyMjEuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+5Zyf5bu65pa95belPC90ZXh0PjxyZWN0IHg9IjM4Ni4wIiB5PSIyMDIiIHdpZHRoPSIyMjYuNjY2NjY2NjY2NjY2NzQiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjNjQ3NDhiIi8+PHRleHQgeD0iMjM2IiB5PSIyNzMuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+5py655S15a6J6KOFPC90ZXh0PjxyZWN0IHg9IjUyMi4wIiB5PSIyNTQiIHdpZHRoPSIyMjYuNjY2NjY2NjY2NjY2NjMiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjMmFhN2M3Ii8+PHRleHQgeD0iMjM2IiB5PSIzMjUuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+6ZuG5oiQL+iwg+ivlS/orqTor4Ev5bm2572RPC90ZXh0PjxyZWN0IHg9IjcwMy4zMzMzMzMzMzMzMzMzIiB5PSIzMDYiIHdpZHRoPSIxMTMuMzMzMzMzMzMzMzMzNDgiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjN2E1YmQwIi8+PHRleHQgeD0iMjM2IiB5PSIzNzcuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+5LiK5p625LiO5a6i5oi35a+85YWlPC90ZXh0PjxyZWN0IHg9Ijc0OC42NjY2NjY2NjY2NjY2IiB5PSIzNTgiIHdpZHRoPSIxODEuMzMzMzMzMzMzMzMzMzciIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjMTJhNTk0Ii8+PHRleHQgeD0iMjM2IiB5PSI0MjkuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+5ZWG5Lia6L+Q6JClPC90ZXh0PjxyZWN0IHg9IjgxNi42NjY2NjY2NjY2NjY3IiB5PSI0MTAiIHdpZHRoPSIxMTMuMzMzMzMzMzMzMzMzMjYiIGhlaWdodD0iMjgiIHJ4PSI2IiBmaWxsPSIjZTA5NTJhIi8+PHBhdGggZD0iTTMxOC4wLDc0IGw3LDcgbC03LDcgbC03LC03IFoiIGZpbGw9IiNkODRhNGEiLz48dGV4dCB4PSIzMTguMCIgeT0iNjYiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNkODRhNGEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPui3r+adoeS6pOWJsjwvdGV4dD48cGF0aCBkPSJNNzQ4LjY2NjY2NjY2NjY2NjYsNzQgbDcsNyBsLTcsNyBsLTcsLTcgWiIgZmlsbD0iI2Q4NGE0YSIvPjx0ZXh0IHg9Ijc0OC42NjY2NjY2NjY2NjY2IiB5PSI2NiIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2Q4NGE0YSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5bm2572R6YCa55S1PC90ZXh0PjxwYXRoIGQ9Ik03OTQuMCw3NCBsNyw3IGwtNyw3IGwtNywtNyBaIiBmaWxsPSIjZDg0YTRhIi8+PHRleHQgeD0iNzk0LjAiIHk9IjY2IiBmb250LXNpemU9IjExIiBmaWxsPSIjZDg0YTRhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7pppblrqLkuIrnur88L3RleHQ+PC9zdmc+" alt="实施路线图" width="940" style="max-width:100%;height:auto;" />
</div>

### 6.1 土建（Civil）

场平与基础 → 主体外壳(shell & core) → 围护与场地。采用**模块化/分期**,先建首个机房模块具备通电条件,后续滚动扩容。

### 6.2 机电（MEP / 机建）

变配电、UPS/柴发、冷源与液冷管路、消防安防、BMS/DCIM 安装。**预制模块化(prefab/skid)** 可压缩现场工期与人工。

### 6.3 EPC 模式

推荐"**中西联合体**":中国 EPC/设备方(电源、制冷、预制模块)+ 西班牙持牌总包(本地施工许可、劳工、市政对接)。合同采用 EPC 总价 + 关键节点 LD(误期赔偿)+ 履约保函。

### 6.4 调试与认证

分级调试 **L1–L5**(部件→系统→集成→满载→客户切换);目标取得 **Uptime Tier III 设计/建造认证**、EN 50600、ISO 27001、ISO 50001。

### 6.5 里程碑（指示性）

| 阶段 | 时间窗 | 关键交付 |
|---|---|---|
| 路条 DD + 交割(首付) | 2026 Q4 | 权利转让、CP 清单 |
| 设计 + 规划许可 | 2027 Q1–Q3 | 施工许可、环评 |
| 土建施工 | 2027 Q2 – 2028 Q1 | 外壳封顶 |
| 机电安装 | 2027 Q4 – 2028 Q3 | 供配电/制冷就位 |
| 调试/认证/并网 | 2028 Q3–Q4 | 通电、Tier 认证 |
| 首批上架 + 首客上线 | 2028 Q4 | 首个机房模块投运 |
| 满载运营 | 2029 起 | 滚动去化至 90%+ |

---

## 七、上架与交付

### 7.1 三种交付模式

- **Colo(批发/零售)**:客户自带服务器,运营商提供供电+制冷+机柜+网络。
- **裸金属/托管**:运营商提供部分硬件与运维。
- **GPU 云(IaaS)**:运营商自持 GPU 对外售卖算力(见 4.3、11.2)。

### 7.2 GPU 采购与出口管制（重点）

- **NVIDIA 高端加速卡(H200/B200 等)供货紧张**,需提前锁定配额与交期。
- **⚠️ 美国出口管制风险**:若 SPV 为**中资控股**,采购/使用最先进 AI 芯片可能触发 BIS 审查与最终用户核查。**规避路径**:① 保持 **EU 注册、EU 侧多数控制**的 SPV 结构;② GPU 云采用**客户自带合规芯片**模式;③ 独立董事会与合规官。**此项须在股权结构定稿前与出口管制律师确认。**

### 7.3 上架流程

到货验收 → 机柜/液冷回路对接 → 供电与网络割接 → 压力/满载测试(L4) → 客户验收(L5) → 投运监控(DCIM)。

---

## 八、客户获取（GTM · 西班牙潜在客户全景）

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NjAgNDgwIiB3aWR0aD0iOTYwIiBoZWlnaHQ9IjQ4MCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTYwIiBoZWlnaHQ9IjQ4MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7llYbkuJrmqKHlvI/kuI7ku7flgLzpk77vvJrku47ot6/mnaHliLDov5DokKXmlLblhaU8L3RleHQ+PHJlY3QgeD0iNDAiIHk9IjEwMCIgd2lkdGg9IjE2NSIgaGVpZ2h0PSI3NiIgcng9IjgiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iIzNhYTc2ZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSIxMjIuNSIgeT0iMTMzLjI1IiBmb250LXNpemU9IjE1IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7ot6/mnaE8L3RleHQ+PHRleHQgeD0iMTIyLjUiIHk9IjE1My4yNSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+55S1572RK+Wcn+WcsCvorrjlj688L3RleHQ+PHJlY3QgeD0iNDAiIHk9IjEwMCIgd2lkdGg9IjYiIGhlaWdodD0iNzYiIHJ4PSIzIiBmaWxsPSIjM2FhNzZkIi8+PHJlY3QgeD0iMjI1IiB5PSIxMDAiIHdpZHRoPSIxNjUiIGhlaWdodD0iNzYiIHJ4PSI4IiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiMyZjZmZWQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iMzA3LjUiIHk9IjEzMy4yNSIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5bu66K6+IEVQQzwvdGV4dD48dGV4dCB4PSIzMDcuNSIgeT0iMTUzLjI1IiBmb250LXNpemU9IjE0IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7lnJ/lu7or5py655S1PC90ZXh0PjxyZWN0IHg9IjIyNSIgeT0iMTAwIiB3aWR0aD0iNiIgaGVpZ2h0PSI3NiIgcng9IjMiIGZpbGw9IiMyZjZmZWQiLz48bGluZSB4MT0iMjA1IiB5MT0iMTM4LjAiIHgyPSIyMjUiIHkyPSIxMzguMCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxyZWN0IHg9IjQxMCIgeT0iMTAwIiB3aWR0aD0iMTY1IiBoZWlnaHQ9Ijc2IiByeD0iOCIgZmlsbD0iI2ZmZmZmZiIgc3Ryb2tlPSIjMTJhNTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjQ5Mi41IiB5PSIxMzMuMjUiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPueul+WKm+WfuuehgOiuvuaWvTwvdGV4dD48dGV4dCB4PSI0OTIuNSIgeT0iMTUzLjI1IiBmb250LXNpemU9IjE0IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj4yME1XwrfmtrLlhrfCt1RpZXJJSUk8L3RleHQ+PHJlY3QgeD0iNDEwIiB5PSIxMDAiIHdpZHRoPSI2IiBoZWlnaHQ9Ijc2IiByeD0iMyIgZmlsbD0iIzEyYTU5NCIvPjxsaW5lIHgxPSIzOTAiIHkxPSIxMzguMCIgeDI9IjQxMCIgeTI9IjEzOC4wIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PHJlY3QgeD0iNTk1IiB5PSIxMDAiIHdpZHRoPSIxNjUiIGhlaWdodD0iNzYiIHJ4PSI4IiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiMyYWE3YzciIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNjc3LjUiIHk9IjEzMy4yNSIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5LiK5p625Lqk5LuYPC90ZXh0Pjx0ZXh0IHg9IjY3Ny41IiB5PSIxNTMuMjUiIGZvbnQtc2l6ZT0iMTQiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPkNvbG8v6KO46YeR5bGeL0dQVeS6kTwvdGV4dD48cmVjdCB4PSI1OTUiIHk9IjEwMCIgd2lkdGg9IjYiIGhlaWdodD0iNzYiIHJ4PSIzIiBmaWxsPSIjMmFhN2M3Ii8+PGxpbmUgeDE9IjU3NSIgeTE9IjEzOC4wIiB4Mj0iNTk1IiB5Mj0iMTM4LjAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48cmVjdCB4PSI3ODAiIHk9IjEwMCIgd2lkdGg9IjE2NSIgaGVpZ2h0PSI3NiIgcng9IjgiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iIzdhNWJkMCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI4NjIuNSIgeT0iMTMzLjI1IiBmb250LXNpemU9IjE1IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7lrqLmiLfkuI7mlLblhaU8L3RleHQ+PHRleHQgeD0iODYyLjUiIHk9IjE1My4yNSIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6L+Q6JCl5Y+Y546wPC90ZXh0PjxyZWN0IHg9Ijc4MCIgeT0iMTAwIiB3aWR0aD0iNiIgaGVpZ2h0PSI3NiIgcng9IjMiIGZpbGw9IiM3YTViZDAiLz48bGluZSB4MT0iNzYwIiB5MT0iMTM4LjAiIHgyPSI3ODAiIHkyPSIxMzguMCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjx0ZXh0IHg9IjQwIiB5PSIyMjAiIGZvbnQtc2l6ZT0iMTQiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+55uu5qCH5a6i5oi35YiG5bGCPC90ZXh0PjxyZWN0IHg9IjQwIiB5PSIyMzYiIHdpZHRoPSIyMTAiIGhlaWdodD0iNTgiIHJ4PSI4IiBmaWxsPSIjZjVmOGZjIiBzdHJva2U9IiMyZjZmZWQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iMTQ1LjAiIHk9IjI2MC41NSIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6LaF5aSn6KeE5qih56ef5oi3PC90ZXh0Pjx0ZXh0IHg9IjE0NS4wIiB5PSIyNzguNTUiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPk1X57qn5om55Y+RL+WumuWItjwvdGV4dD48cmVjdCB4PSIyNjciIHk9IjIzNiIgd2lkdGg9IjIxMCIgaGVpZ2h0PSI1OCIgcng9IjgiIGZpbGw9IiNmNWY4ZmMiIHN0cm9rZT0iIzEyYTU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSIzNzIuMCIgeT0iMjYwLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7lh7rmtbfkupEvQUnljoLllYY8L3RleHQ+PHRleHQgeD0iMzcyLjAiIHk9IjI3OC41NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+5qyn55uf5ZCI6KeE6IqC54K5PC90ZXh0PjxyZWN0IHg9IjQ5NCIgeT0iMjM2IiB3aWR0aD0iMjEwIiBoZWlnaHQ9IjU4IiByeD0iOCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjN2E1YmQwIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjU5OS4wIiB5PSIyNjAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuS4u+adg0FJwrfmlL/kvIE8L3RleHQ+PHRleHQgeD0iNTk5LjAiIHk9IjI3OC41NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+5pWw5o2u5Li75p2DPC90ZXh0PjxyZWN0IHg9IjcyMSIgeT0iMjM2IiB3aWR0aD0iMjEwIiBoZWlnaHQ9IjU4IiByeD0iOCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjZTA5NTJhIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjgyNi4wIiB5PSIyNjAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPkFJ5Yid5YibL+aOqOeQhjwvdGV4dD48dGV4dCB4PSI4MjYuMCIgeT0iMjc4LjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7lvLnmgKfpq5jlr4Y8L3RleHQ+PHRleHQgeD0iNDAiIHk9IjMzOCIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7mlLblhaXmnoTmiJA8L3RleHQ+PHJlY3QgeD0iNDAiIHk9IjM1MiIgd2lkdGg9IjE2OCIgaGVpZ2h0PSI0OCIgcng9IjgiIGZpbGw9IiNlYWY2ZWUiIHN0cm9rZT0iIzNhYTc2ZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSIxMjQuMCIgeT0iMzgwLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mnLrmn5wv5Yqf546H56ef6YeRPC90ZXh0PjxyZWN0IHg9IjIyMCIgeT0iMzUyIiB3aWR0aD0iMTY4IiBoZWlnaHQ9IjQ4IiByeD0iOCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjMwNC4wIiB5PSIzODAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPueUteWKm+i9rOWUrivliqDmiJA8L3RleHQ+PHJlY3QgeD0iNDAwIiB5PSIzNTIiIHdpZHRoPSIxNjgiIGhlaWdodD0iNDgiIHJ4PSI4IiBmaWxsPSIjZjVmOGZjIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNDg0LjAiIHk9IjM4MC41NSIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+572R57uc5LqS6IGUPC90ZXh0PjxyZWN0IHg9IjU4MCIgeT0iMzUyIiB3aWR0aD0iMTY4IiBoZWlnaHQ9IjQ4IiByeD0iOCIgZmlsbD0iI2Y1ZjhmYyIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjY2NC4wIiB5PSIzODAuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPui/kOe7tOWinuWAvDwvdGV4dD48cmVjdCB4PSI3NjAiIHk9IjM1MiIgd2lkdGg9IjE2OCIgaGVpZ2h0PSI0OCIgcng9IjgiIGZpbGw9IiNmNWY4ZmMiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI4NDQuMCIgeT0iMzgwLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj5HUFXnrpflipso5Y+v6YCJKTwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNDM4IiBmb250LXNpemU9IjEzIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI2MDAiPuetlueVpe+8muWFiOetvumUmuWumuWuouaItyjiiaU0MCUg5a656YeP6ZW/57qmIG9mZnRha2UpIOKGkiDlho3ph43mipXlu7rorr7vvIzku6XplIDlrprlu7rvvIzpmY3kvY7ljrvljJbkuI7ono3otYTpo47pmanjgII8L3RleHQ+PC9zdmc+" alt="商业模式价值链" width="940" style="max-width:100%;height:auto;" />
</div>

### 8.1 西班牙数据中心市场：批发化拐点

- **体量与增速**：市场约 **$7.7B(2026) → $13.8B(2031),CAGR ≈ 12%**;**马德里**为核心枢纽(30+ 运营中心),**阿拉贡**因 AWS(累计 €33.7B)、微软(数十亿欧元)、Blackstone/CVC 等布局迅速崛起,**巴塞罗那/毕尔巴鄂**贴近海缆登陆。
- **批发化拐点**：零售 Colo 占比预计由 2024 年 **69%** 降至 2030 年 **22%**,**批发 Colo 升至 78%**——大额、AI 驱动、build-to-suit 成为主流,与本项目定位吻合。
- **供给侧提示**：AWS/微软在阿拉贡的巨额**自建**既是市场背书也是本地竞争。本项目不宜与超大规模自建正面硬碰,而应差异化——**液冷 AI-ready 批发**面向 GPU 新云与中型客户 + **中国出海锚定**。最终 GTM 取决于场址相对马德里枢纽/阿拉贡集群/海缆登陆的位置。

### 8.2 潜在客户全景（西班牙 + 可从西班牙服务的欧洲/出海需求）

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAwIDU2MCIgd2lkdGg9IjEwMDAiIGhlaWdodD0iNTYwIj48c3R5bGU+dGV4dHtmb250LWZhbWlseToiUGluZ0ZhbmcgU0MiLCJNaWNyb3NvZnQgWWFIZWkiLCJIaXJhZ2lubyBTYW5zIEdCIixBcmlhbCxIZWx2ZXRpY2Esc2Fucy1zZXJpZn08L3N0eWxlPjxkZWZzPjxtYXJrZXIgaWQ9ImFydyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjNjQ3NDhiIi8+PC9tYXJrZXI+PG1hcmtlciBpZD0iYXJ3ZyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjM2FhNzZkIi8+PC9tYXJrZXI+PC9kZWZzPjxyZWN0IHdpZHRoPSIxMDAwIiBoZWlnaHQ9IjU2MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7mvZzlnKjlrqLmiLflhajmma/vvJropb/nj63niZkgKyDlj6/ku47opb/nj63niZnmnI3liqHnmoTmrKfmtLIv5Ye65rW36ZyA5rGCPC90ZXh0Pjx0ZXh0IHg9IjQwIiB5PSI2NiIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7ku6PooajlkI3lvZXkuLrnpLrkvovvvIjpnZ7mib/or7rlrqLmiLfvvInvvJvlt6bkvqfoibLmnaEgPSDkuK3lm73lm6DntKDmlY/mhJ/luqY8L3RleHQ+PHJlY3QgeD0iNjQwIiB5PSI1NCIgd2lkdGg9IjEyIiBoZWlnaHQ9IjEyIiByeD0iMyIgZmlsbD0iIzNhYTc2ZCIvPjx0ZXh0IHg9IjY1OCIgeT0iNjQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5py65LyaL+S9juaVj+aEnzwvdGV4dD48cmVjdCB4PSI3NTgiIHk9IjU0IiB3aWR0aD0iMTIiIGhlaWdodD0iMTIiIHJ4PSIzIiBmaWxsPSIjZTA5NTJhIi8+PHRleHQgeD0iNzc2IiB5PSI2NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7mnInmnaHku7Y8L3RleHQ+PHJlY3QgeD0iODc2IiB5PSI1NCIgd2lkdGg9IjEyIiBoZWlnaHQ9IjEyIiByeD0iMyIgZmlsbD0iI2Q4NGE0YSIvPjx0ZXh0IHg9Ijg5NCIgeT0iNjQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+6auY5pWP5oSfPC90ZXh0PjxyZWN0IHg9IjMwIiB5PSI5MiIgd2lkdGg9IjMwMCIgaGVpZ2h0PSIxOTIiIHJ4PSIxMiIgZmlsbD0iI2ZmZmZmZiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEuNSIvPjxyZWN0IHg9IjMwIiB5PSI5MiIgd2lkdGg9IjciIGhlaWdodD0iMTkyIiByeD0iMyIgZmlsbD0iI2UwOTUyYSIvPjx0ZXh0IHg9IjUyIiB5PSIxMjYiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+6LaF5aSn6KeE5qih56ef5oi3PC90ZXh0Pjx0ZXh0IHg9IjUyIiB5PSIxNDQiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+77yI6Ieq5bu65Li65Li7wrfmibnlj5HlpJbmuqLvvIk8L3RleHQ+PHJlY3QgeD0iMjU1IiB5PSIxMTAiIHdpZHRoPSI2MSIgaGVpZ2h0PSIyMiIgcng9IjExIiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiNlMDk1MmEiIHN0cm9rZS13aWR0aD0iMS4zIi8+PHRleHQgeD0iMjg1LjUiIHk9IjEyNSIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2UwOTUyYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5Lit4oCU6auYPC90ZXh0Pjx0ZXh0IHg9IjUyIiB5PSIxNzQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+5Luj6KGo77yaPC90ZXh0Pjx0ZXh0IHg9IjUyIiB5PSIxOTYiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+QVdTIMK3IE1pY3Jvc29mdCDCtyBHb29nbGU8L3RleHQ+PHRleHQgeD0iNTIiIHk9IjIxOCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5PcmFjbGUgwrcgTWV0YTwvdGV4dD48bGluZSB4MT0iNTIiIHkxPSIyNDIiIHgyPSIzMTAiIHkyPSIyNDIiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxIi8+PHRleHQgeD0iNTIiIHk9IjI2NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7pnIDmsYLvvJpNV+e6p+aJueWPkSDCtyBidWlsZC10by1zdWl0PC90ZXh0PjxyZWN0IHg9IjM1MCIgeT0iOTIiIHdpZHRoPSIzMDAiIGhlaWdodD0iMTkyIiByeD0iMTIiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48cmVjdCB4PSIzNTAiIHk9IjkyIiB3aWR0aD0iNyIgaGVpZ2h0PSIxOTIiIHJ4PSIzIiBmaWxsPSIjZTA5NTJhIi8+PHRleHQgeD0iMzcyIiB5PSIxMjYiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+5pys5Zyw6L+Q6JCl5ZWGL+eUteS/oS/ovb3kvZM8L3RleHQ+PHJlY3QgeD0iNjAxIiB5PSIxMTAiIHdpZHRoPSIzNSIgaGVpZ2h0PSIyMiIgcng9IjExIiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiNlMDk1MmEiIHN0cm9rZS13aWR0aD0iMS4zIi8+PHRleHQgeD0iNjE4LjUiIHk9IjEyNSIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2UwOTUyYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5LitPC90ZXh0Pjx0ZXh0IHg9IjM3MiIgeT0iMTc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuS7o+ihqO+8mjwvdGV4dD48dGV4dCB4PSIzNzIiIHk9IjE5NiIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5UZWxlZsOzbmljYcK3TmFiaWF4IMK3IE1lcmxpbjwvdGV4dD48dGV4dCB4PSIzNzIiIHk9IjIxOCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5DZWxsbmV4IMK3IE1hc09yYW5nZSDCtyBBaXJlPC90ZXh0PjxsaW5lIHgxPSIzNzIiIHkxPSIyNDIiIHgyPSI2MzAiIHkyPSIyNDIiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxIi8+PHRleHQgeD0iMzcyIiB5PSIyNjQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+6ZyA5rGC77ya5om55Y+R5om/56efIMK3IOS6kuiBlCDCtyDovrnnvJg8L3RleHQ+PHJlY3QgeD0iNjcwIiB5PSI5MiIgd2lkdGg9IjMwMCIgaGVpZ2h0PSIxOTIiIHJ4PSIxMiIgZmlsbD0iI2ZmZmZmZiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEuNSIvPjxyZWN0IHg9IjY3MCIgeT0iOTIiIHdpZHRoPSI3IiBoZWlnaHQ9IjE5MiIgcng9IjMiIGZpbGw9IiNlMDk1MmEiLz48dGV4dCB4PSI2OTIiIHk9IjEyNiIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7mnKzlnLDlpKflnovkvIHkuJo8L3RleHQ+PHRleHQgeD0iNjkyIiB5PSIxNDQiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+77yI6YeR6J6NL+iDvea6kOWBj+mrmO+8iTwvdGV4dD48cmVjdCB4PSI5MjEiIHk9IjExMCIgd2lkdGg9IjM1IiBoZWlnaHQ9IjIyIiByeD0iMTEiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iI2UwOTUyYSIgc3Ryb2tlLXdpZHRoPSIxLjMiLz48dGV4dCB4PSI5MzguNSIgeT0iMTI1IiBmb250LXNpemU9IjExIiBmaWxsPSIjZTA5NTJhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7kuK08L3RleHQ+PHRleHQgeD0iNjkyIiB5PSIxNzQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+5Luj6KGo77yaPC90ZXh0Pjx0ZXh0IHg9IjY5MiIgeT0iMTk2IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPlNhbnRhbmRlciDCtyBCQlZBIMK3IENhaXhhQmFuazwvdGV4dD48dGV4dCB4PSI2OTIiIHk9IjIxOCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5JbmRpdGV4IMK3IEliZXJkcm9sYSDCtyBSZXBzb2w8L3RleHQ+PGxpbmUgeDE9IjY5MiIgeTE9IjI0MiIgeDI9Ijk1MCIgeTI9IjI0MiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI2OTIiIHk9IjI2NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7pnIDmsYLvvJrmt7flkIjkupHnp4HmnInljLogwrcg5ZCI6KeE5omY566hPC90ZXh0PjxyZWN0IHg9IjMwIiB5PSIzMDIiIHdpZHRoPSIzMDAiIGhlaWdodD0iMTkyIiByeD0iMTIiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48cmVjdCB4PSIzMCIgeT0iMzAyIiB3aWR0aD0iNyIgaGVpZ2h0PSIxOTIiIHJ4PSIzIiBmaWxsPSIjZDg0YTRhIi8+PHRleHQgeD0iNTIiIHk9IjMzNiIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7lhazlhbEgLyDkuLvmnYMgLyDlm73pmLI8L3RleHQ+PHJlY3QgeD0iMjgxIiB5PSIzMjAiIHdpZHRoPSIzNSIgaGVpZ2h0PSIyMiIgcng9IjExIiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiNkODRhNGEiIHN0cm9rZS13aWR0aD0iMS4zIi8+PHRleHQgeD0iMjk4LjUiIHk9IjMzNSIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2Q4NGE0YSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6auYPC90ZXh0Pjx0ZXh0IHg9IjUyIiB5PSIzODQiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+5Luj6KGo77yaPC90ZXh0Pjx0ZXh0IHg9IjUyIiB5PSI0MDYiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+UmVkLmVzIMK3IOaUv+W6nOS6kTwvdGV4dD48dGV4dCB4PSI1MiIgeT0iNDI4IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPkVVIOacuuaehCDCtyBHYWlhLVgg55Sf5oCBPC90ZXh0PjxsaW5lIHgxPSI1MiIgeTE9IjQ1MiIgeDI9IjMxMCIgeTI9IjQ1MiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI1MiIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPumcgOaxgu+8muaVsOaNruS4u+adgyDCtyDmnKzlnLDljJYgwrcgRU5T6auY57qnPC90ZXh0PjxyZWN0IHg9IjM1MCIgeT0iMzAyIiB3aWR0aD0iMzAwIiBoZWlnaHQ9IjE5MiIgcng9IjEyIiBmaWxsPSIjZmZmZmZmIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHJlY3QgeD0iMzUwIiB5PSIzMDIiIHdpZHRoPSI3IiBoZWlnaHQ9IjE5MiIgcng9IjMiIGZpbGw9IiMzYWE3NmQiLz48dGV4dCB4PSIzNzIiIHk9IjMzNiIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj5HUFUg5paw5LqRIC8gQUkg5paw5Yq/5YqbPC90ZXh0PjxyZWN0IHg9IjU3NSIgeT0iMzIwIiB3aWR0aD0iNjEiIGhlaWdodD0iMjIiIHJ4PSIxMSIgZmlsbD0iI2ZmZmZmZiIgc3Ryb2tlPSIjM2FhNzZkIiBzdHJva2Utd2lkdGg9IjEuMyIvPjx0ZXh0IHg9IjYwNS41IiB5PSIzMzUiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuS9juKAlOS4rTwvdGV4dD48dGV4dCB4PSIzNzIiIHk9IjM4NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7ku6PooajvvJo8L3RleHQ+PHRleHQgeD0iMzcyIiB5PSI0MDYiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+Q29yZVdlYXZlIMK3IE5lYml1cyDCtyBGbHVpZHN0YWNrPC90ZXh0Pjx0ZXh0IHg9IjM3MiIgeT0iNDI4IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPk5zY2FsZSDCtyBMYW1iZGEgwrcgTWlzdHJhbDwvdGV4dD48bGluZSB4MT0iMzcyIiB5MT0iNDUyIiB4Mj0iNjMwIiB5Mj0iNDUyIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjM3MiIgeT0iNDc0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPumcgOaxgu+8mumrmOWvhua2suWGtyDCtyDlv6vpgJ/kuIrph488L3RleHQ+PHJlY3QgeD0iNjcwIiB5PSIzMDIiIHdpZHRoPSIzMDAiIGhlaWdodD0iMTkyIiByeD0iMTIiIGZpbGw9IiNmZmZmZmYiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48cmVjdCB4PSI2NzAiIHk9IjMwMiIgd2lkdGg9IjciIGhlaWdodD0iMTkyIiByeD0iMyIgZmlsbD0iIzNhYTc2ZCIvPjx0ZXh0IHg9IjY5MiIgeT0iMzM2IiBmb250LXNpemU9IjE1IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuS4reWbveWHuua1tyAg4piF6ZSa54K5PC90ZXh0PjxyZWN0IHg9IjkwOCIgeT0iMzIwIiB3aWR0aD0iNDgiIGhlaWdodD0iMjIiIHJ4PSIxMSIgZmlsbD0iI2ZmZmZmZiIgc3Ryb2tlPSIjM2FhNzZkIiBzdHJva2Utd2lkdGg9IjEuMyIvPjx0ZXh0IHg9IjkzMi4wIiB5PSIzMzUiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuacuuS8mjwvdGV4dD48dGV4dCB4PSI2OTIiIHk9IjM4NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7ku6PooajvvJo8L3RleHQ+PHRleHQgeD0iNjkyIiB5PSI0MDYiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+VGlrVG9rIMK3IEFsaWJhYmEgwrcgVGVuY2VudCDCtyBIdWF3ZWk8L3RleHQ+PHRleHQgeD0iNjkyIiB5PSI0MjgiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+QUkgwrcg5ri45oiPIMK3IOeUteWVhiDCtyBFViDCtyDnlLXmsaA8L3RleHQ+PGxpbmUgeDE9IjY5MiIgeTE9IjQ1MiIgeDI9Ijk1MCIgeTI9IjQ1MiIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI2OTIiIHk9IjQ3NCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7pnIDmsYLvvJpHRFBS5ZCI6KeEIMK3IEVV5pys5Zyw5YyW5pWw5o2u6Z2iPC90ZXh0Pjwvc3ZnPg==" alt="潜在客户全景" width="960" style="max-width:100%;height:auto;" />
</div>

> 说明:下列为**市场可及客群与代表名录**(示例,非承诺客户),并按"中国因素敏感度"着色(绿=机会/易接受,黄=有条件,红=高敏感)。

| 客群 | 代表(示例) | 需求 | 中国因素敏感度 |
|---|---|---|---|
| 超大规模租户(自建为主,批发外溢) | AWS、Microsoft、Google、Oracle、Meta | MW 级批发/build-to-suit、就近扩容 | 中—高 |
| 本地运营商/电信/载体 | Telefónica·Nabiax、Merlin、Cellnex、MasOrange、Aire Networks | 批发承租、互联、边缘 | 中 |
| 本地大型企业 | Santander、BBVA、CaixaBank、Inditex(Zara)、Iberdrola、Repsol、Indra、Iberia | 混合云私有区、合规托管 | 中(金融/能源偏高) |
| 公共/主权/国防 | Red.es、政府云、EU 机构、Gaia-X 生态 | 数据主权、本地化、ENS 高级 | **高(常排除非 EU 控制)** |
| GPU 新云 / AI 新势力 | CoreWeave、Nebius、Fluidstack、Nscale、Lambda;Mistral、Aleph Alpha | 高密液冷、快速上量、按功率批发 | 低—中(重电力/价格/交期) |
| **中国出海(锚定)** | TikTok/ByteDance、Alibaba Cloud、Tencent、Huawei Cloud;中国 AI/游戏/电商/EV/电池出海 | GDPR 合规、EU 本地化数据面、熟悉的服务 | **机会(反偏好中方友好运营商)** |

### 8.3 目标客户分层

| 客群 | 需求 | 切入 |
|---|---|---|
| 超大规模租户(Hyperscaler) | MW 级批发、build-to-suit | 定制外壳、绿电、扩容期权 |
| 出海云/AI 大模型厂商 | 欧盟合规训练/推理节点 | 熟悉度+服务+绿电溯源 |
| 主权 AI / 政企 | 数据主权、本地化 | EU 控制权结构+合规 |
| AI 初创 / 推理 | 弹性、高密、按需 | GPU 云/裸金属 |

### 8.4 锚定客户(build-to-suit)策略

**先签锚定客户(占 40–60% 容量的长约 offtake),再重投建设**。锚定客户可来自有意向的国内出海云/AI 厂商,以"预租 + 保底 + 扩容期权"锁定去化,大幅降低融资与空置风险。

### 8.5 销售与定价

AI-ready 液冷批发 colo 指示性 **€130–170/kW/月**(高密可溢价);电力按表转售 + 加成;网络互联、运维增值、GPU 算力(可选)构成增值收入。

### 8.6 收入模型

机柜/功率租金(核心) + 电力转售加成 + 互联/交叉连接 + 运维增值 + GPU 算力(可选叠加)。

---

## 九、中国因素：市场准入、客户接受度与歧视风险

> 本章直面投资人最关心的问题:**项目因"中国背景"会不会在西班牙/欧盟受歧视、拿不到客户?** 结论:**存在真实且上升的歧视风险,但高度可分层、可管理,且同一因素在"中国出海"客群上反而是竞争优势。**

### 9.1 结论先行

歧视暴露度由三个变量共同决定,任何一个都能显著改变结果:

1. **交付模式(最大杠杆)**：`powered-shell / 批发 Colo`(只提供电力·空间·机柜,运营商**不触碰客户数据与工作负载**)敏感度最低;`托管/裸金属`居中;`GPU 云/IaaS`(运营商代管算力、触碰工作负载)最高,且叠加美国芯片出口管制。
2. **客户类型**：政府/主权/国防最敏感,受监管行业(金融/电信/能源)次之,欧洲一般企业/SaaS/游戏与 GPU 新云较低,**中国出海客户为机会**。
3. **股权结构**：须**实质性 EU 控制**(见 9.2)。

一句话:**不要隐藏中国因素,而要围绕它做客群与模式的分层**——以 powered-shell 打广谱市场,以中国出海需求做锚定。

### 9.2 监管准入面：EU/西班牙 FDI 审查(2025.12 收紧)

- **名义国别中立、实务聚焦中国**:欧盟 FDI 审查框架名义上"国别中立、以安全为准",但**实务重心落在中国投资者**。
- **2025 年 12 月收紧**:欧洲议会与理事会达成政治协议,**强制统一审查范围**并**明列"数字基础设施"(涵盖数据中心)**;关键变化是**穿透审查**——把"由非欧盟主体最终控制、经欧盟境内实体进行的投资"一并纳入,**堵住"欧盟子公司壳"规避路径**,并向**绿地投资**延伸。目前 27 国中 25 国已有 FDI 机制在运行。
- **对本项目的含义**:① 仅注册西班牙 SPV **不再**足以规避审查,须**实质性 EU 多数控制**(EU 多数董事会 + 独立董事 + EU 籍 CEO/运营);② 中方参与宜**明确少数、非控制**(建议 <25%,能压到相关阈值以下更佳),角色收敛于 **EPC/设备/客户**;③ **提前主动申报**并预留审查时间(作为交割先决条件 CP)。
- **叠加**:EU 外国补贴条例(FSR)对有外国政府资助背景的大额交易可能触发通报;美国 GPU 出口管制见 7.2、9.4。

### 9.3 客户接受度面：分模式 × 分客群敏感度矩阵

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAwIDU2MCIgd2lkdGg9IjEwMDAiIGhlaWdodD0iNTYwIj48c3R5bGU+dGV4dHtmb250LWZhbWlseToiUGluZ0ZhbmcgU0MiLCJNaWNyb3NvZnQgWWFIZWkiLCJIaXJhZ2lubyBTYW5zIEdCIixBcmlhbCxIZWx2ZXRpY2Esc2Fucy1zZXJpZn08L3N0eWxlPjxkZWZzPjxtYXJrZXIgaWQ9ImFydyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjNjQ3NDhiIi8+PC9tYXJrZXI+PG1hcmtlciBpZD0iYXJ3ZyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjM2FhNzZkIi8+PC9tYXJrZXI+PC9kZWZzPjxyZWN0IHdpZHRoPSIxMDAwIiBoZWlnaHQ9IjU2MCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7kuK3lm73lm6DntKDmlY/mhJ/luqbnn6npmLXvvJrkuqTku5jmqKHlvI8gw5cg5a6i5oi357G75Z6LPC90ZXh0Pjx0ZXh0IHg9IjQwIiB5PSI2NiIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7nu7895piT5o6l5Y+X44CA6buEPeacieadoeS7tuOAgOe6oj3pmr4v5o6S6Zmk44CC6KeE5b6L77ya6LaK6Z2g6L+RIuWkluWjsyhwb3dlcmVkLXNoZWxsKSLotormmJPvvIzotorpnaDov5Ei5LqRIui2iumavjwvdGV4dD48dGV4dCB4PSIzMzIuNSIgeT0iMTI2IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj5Qb3dlcmVkLVNoZWxsPC90ZXh0Pjx0ZXh0IHg9IjMzMi41IiB5PSIxNDIiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPuWkluWjsy/mibnlj5EgQ29sbzwvdGV4dD48dGV4dCB4PSI0OTcuNSIgeT0iMTI2IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7miZjnrqEv6KO46YeR5bGePC90ZXh0Pjx0ZXh0IHg9IjY2Mi41IiB5PSIxMjYiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPkdQVeS6kSAvIElhYVM8L3RleHQ+PHRleHQgeD0iMjM2IiB5PSIxMzYiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI3MDAiPuWuouaItyDvvLwg5qih5byPPC90ZXh0Pjx0ZXh0IHg9IjIzNiIgeT0iMTg0LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPuaUv+W6nC/kuLvmnYMv5Zu96ZiyPC90ZXh0PjxyZWN0IHg9IjI1MyIgeT0iMTU1IiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2ZiZjNkZiIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzMzIuNSIgeT0iMTg1LjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiNlMDk1MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuadoeS7tjwvdGV4dD48cmVjdCB4PSI0MTgiIHk9IjE1NSIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNmYmU0ZTQiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iNDk3LjUiIHk9IjE4NS4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjZDg0YTRhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7pmr48L3RleHQ+PHJlY3QgeD0iNTgzIiB5PSIxNTUiIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZmJlNGU0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjY2Mi41IiB5PSIxODUuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iI2Q4NGE0YSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6Zq+PC90ZXh0Pjx0ZXh0IHg9IjIzNiIgeT0iMjM4LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPuWPl+ebkeeuoSjph5Hono0v55S15L+hL+iDvea6kCk8L3RleHQ+PHJlY3QgeD0iMjUzIiB5PSIyMDkiIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZTlmN2YwIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjMzMi41IiB5PSIyMzkuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzNhYTc2ZCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5piTPC90ZXh0PjxyZWN0IHg9IjQxOCIgeT0iMjA5IiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2ZiZjNkZiIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSI0OTcuNSIgeT0iMjM5LjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiNlMDk1MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuadoeS7tjwvdGV4dD48cmVjdCB4PSI1ODMiIHk9IjIwOSIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNmYmU0ZTQiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iNjYyLjUiIHk9IjIzOS4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjZDg0YTRhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7pmr48L3RleHQ+PHRleHQgeD0iMjM2IiB5PSIyOTIuMCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+576O57O76LaF5aSn6KeE5qihPC90ZXh0PjxyZWN0IHg9IjI1MyIgeT0iMjYzIiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2ZiZjNkZiIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzMzIuNSIgeT0iMjkzLjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiNlMDk1MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuadoeS7tjwvdGV4dD48cmVjdCB4PSI0MTgiIHk9IjI2MyIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNmYmYzZGYiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iNDk3LjUiIHk9IjI5My4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjZTA5NTJhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mnaHku7Y8L3RleHQ+PHJlY3QgeD0iNTgzIiB5PSIyNjMiIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZmJlNGU0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjY2Mi41IiB5PSIyOTMuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iI2Q4NGE0YSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6Zq+PC90ZXh0Pjx0ZXh0IHg9IjIzNiIgeT0iMzQ2LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPuasp+a0suS8geS4mi9TYWFTL+a4uOaIjzwvdGV4dD48cmVjdCB4PSIyNTMiIHk9IjMxNyIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNlOWY3ZjAiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iMzMyLjUiIHk9IjM0Ny4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjM2FhNzZkIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mmJM8L3RleHQ+PHJlY3QgeD0iNDE4IiB5PSIzMTciIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZTlmN2YwIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjQ5Ny41IiB5PSIzNDcuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzNhYTc2ZCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5piTPC90ZXh0PjxyZWN0IHg9IjU4MyIgeT0iMzE3IiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2ZiZjNkZiIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSI2NjIuNSIgeT0iMzQ3LjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiNlMDk1MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuadoeS7tjwvdGV4dD48dGV4dCB4PSIyMzYiIHk9IjQwMC4wIiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj5HUFUg5paw5LqRPC90ZXh0PjxyZWN0IHg9IjI1MyIgeT0iMzcxIiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2U5ZjdmMCIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzMzIuNSIgeT0iNDAxLjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuaYkzwvdGV4dD48cmVjdCB4PSI0MTgiIHk9IjM3MSIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNlOWY3ZjAiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iNDk3LjUiIHk9IjQwMS4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjM2FhNzZkIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mmJM8L3RleHQ+PHJlY3QgeD0iNTgzIiB5PSIzNzEiIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZmJmM2RmIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjY2Mi41IiB5PSI0MDEuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iI2UwOTUyYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5p2h5Lu2PC90ZXh0Pjx0ZXh0IHg9IjIzNiIgeT0iNDU0LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI3MDAiPuS4reWbveWHuua1tyjplJrlrpopPC90ZXh0PjxyZWN0IHg9IjI1MyIgeT0iNDI1IiB3aWR0aD0iMTU5IiBoZWlnaHQ9IjQ4IiByeD0iNyIgZmlsbD0iI2U5ZjdmMCIgc3Ryb2tlPSIjZmZmZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzMzIuNSIgeT0iNDU1LjAiIGZvbnQtc2l6ZT0iMTUiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuaYkzwvdGV4dD48cmVjdCB4PSI0MTgiIHk9IjQyNSIgd2lkdGg9IjE1OSIgaGVpZ2h0PSI0OCIgcng9IjciIGZpbGw9IiNlOWY3ZjAiIHN0cm9rZT0iI2ZmZmZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iNDk3LjUiIHk9IjQ1NS4wIiBmb250LXNpemU9IjE1IiBmaWxsPSIjM2FhNzZkIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7mmJM8L3RleHQ+PHJlY3QgeD0iNTgzIiB5PSI0MjUiIHdpZHRoPSIxNTkiIGhlaWdodD0iNDgiIHJ4PSI3IiBmaWxsPSIjZTlmN2YwIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjY2Mi41IiB5PSI0NTUuMCIgZm9udC1zaXplPSIxNSIgZmlsbD0iIzNhYTc2ZCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5piTPC90ZXh0PjxyZWN0IHg9Ijc2OSIgeT0iMTUyIiB3aWR0aD0iMjAzIiBoZWlnaHQ9IjMxOCIgcng9IjEwIiBmaWxsPSIjZjVmOGZjIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9Ijc4NSIgeT0iMTgwIiBmb250LXNpemU9IjE0IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuWFs+mUruivu+azlTwvdGV4dD48dGV4dCB4PSI3ODUiIHk9IjIwNiIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7igKIg5Li75omTIHBvd2VyZWQtc2hlbGwgLyDmibnlj5EgQ29sbzwvdGV4dD48dGV4dCB4PSI3OTMiIHk9IjIzMiIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7ov5DokKXllYbkuI3norDlrqLmiLfmlbDmja7vvIzmnIDlronlhag8L3RleHQ+PHRleHQgeD0iNzg1IiB5PSIyNTgiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4oCiIOaUv+W6nC/lm73pmLIv5Li75p2D5aSa5Zyo5rOV6KeE5oiWPC90ZXh0Pjx0ZXh0IHg9Ijc5MyIgeT0iMjg0IiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuWQiOWQjOWxgumdouaOkumZpOmdniBFVSDmjqfliLYg4oaSIOmavuaUuzwvdGV4dD48dGV4dCB4PSI3ODUiIHk9IjMxMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7igKIg6K6k6K+B5o2i5YeG5YWl77yaSVNPMjcwMDEgLyBFTjwvdGV4dD48dGV4dCB4PSI3OTMiIHk9IjMzNiIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj41MDYwMCAvIEdEUFIgLyBFTlMg5o+Q5Y+X55uR566h5o6l5Y+XPC90ZXh0Pjx0ZXh0IHg9Ijc4NSIgeT0iMzYyIiBmb250LXNpemU9IjExIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuKAoiDkuK3lm73lh7rmtbfvvJrkuInmqKHlvI/nmoYi5piTIjwvdGV4dD48dGV4dCB4PSI3OTMiIHk9IjM4OCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7ihpIg5aSp54S26ZSa5a6a5a6i576k77yI6KeBIDkuNe+8iTwvdGV4dD48L3N2Zz4=" alt="中国因素敏感度矩阵" width="960" style="max-width:100%;height:auto;" />
</div>

**读矩阵的三条规律**:

- **越"外壳"越安全**:同一客群,交付越靠近 powered-shell,中国因素越淡;越靠近"云",越浓。→ 主打 powered-shell / 批发 Colo。
- **主权类基本让位**:政府/国防/主权 AI 往往在**合同或法规层面排除**非 EU 控制设施——除非结构无懈可击且拿到 **ENS 高级**等认证,否则视为**难攻客群**,不纳入基本盘假设。
- **认证换准入**:金融/电信/能源等受监管行业对**房东(landlord)**的敏感度低于对**云厂商**,配合 ISO 27001 / EN 50600 / GDPR / ENS 多能接受 Colo。

### 9.4 先例参照(为何风险真实)

| 先例 | 领域 | 教训 |
|---|---|---|
| 华为/中兴 5G 设备被多国排除 | 电信基础设施 | 安全叙事一旦形成,可从"审查"升级为"排除" |
| Nexperia / Newport 晶圆厂被令剥离 | 半导体 | 中资控股关键技术资产可被强制处置 |
| COSCO 汉堡港股权被压缩、审查 | 港口/关键基础设施 | 即使少数股权,关键基础设施仍高度敏感 |
| TikTok「Project Clover」欧洲数据本地化 | 数据/云 | 以**数据本地化 + 第三方审计**换信任,是可行范式 |

**启示**:数据中心作为"数字基础设施"落在敏感清单内;但**房东/外壳模式 + 数据不出欧盟 + 独立审计**,是把风险降到可接受区间的成熟范式。

### 9.5 机会面：中国出海是天然锚点

**GDPR 与中国 DSL/PIPL 的法域错配**逼迫中国出海企业在欧盟境内落"**本地数据面**"(local data plane)——这正是本数据中心能提供的:

- **谁在找**:TikTok/ByteDance、阿里云/腾讯云/华为云的欧洲区,以及中国 **AI/游戏/电商/EV/电池** 出海企业。
- **为何偏好我们**:主流 EU/US 运营商服务中国客户既不熟也相对谨慎;**中方背景 + 欧盟合规结构**的运营商,恰在"信任 + 合规 + 服务语言"上形成差异化。
- **战略用法**:把这块**别人不易吃下**的需求转成**锚定长约(≥40% 容量)**,既降低去化风险,又反过来支撑融资。

### 9.6 去风险阶梯(六层缓释)

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAwIDU0NSIgd2lkdGg9IjEwMDAiIGhlaWdodD0iNTQ1Ij48c3R5bGU+dGV4dHtmb250LWZhbWlseToiUGluZ0ZhbmcgU0MiLCJNaWNyb3NvZnQgWWFIZWkiLCJIaXJhZ2lubyBTYW5zIEdCIixBcmlhbCxIZWx2ZXRpY2Esc2Fucy1zZXJpZn08L3N0eWxlPjxkZWZzPjxtYXJrZXIgaWQ9ImFydyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjNjQ3NDhiIi8+PC9tYXJrZXI+PG1hcmtlciBpZD0iYXJ3ZyIgbWFya2VyV2lkdGg9IjEwIiBtYXJrZXJIZWlnaHQ9IjEwIiByZWZYPSI3LjUiIHJlZlk9IjMiIG9yaWVudD0iYXV0byIgbWFya2VyVW5pdHM9InN0cm9rZVdpZHRoIj48cGF0aCBkPSJNMCwwIEw4LDMgTDAsNiBaIiBmaWxsPSIjM2FhNzZkIi8+PC9tYXJrZXI+PC9kZWZzPjxyZWN0IHdpZHRoPSIxMDAwIiBoZWlnaHQ9IjU0NSIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7ljrvpo47pmanpmLbmoq/vvJrmiooi5Lit5Zu95Zug57SgIuS7jui0n+WAuui9rOS4uuWPr+aOpeWPlzwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNjYiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5YWt5bGC5Y+g5Yqg77yM5LuO6auY6aOO6Zmp77yI5bem5LiL77yJ5Y2H6Iez5biC5Zy65Y+v5o6l5Y+X77yI5Y+z5LiK77yJPC90ZXh0PjxsaW5lIHgxPSIxODQiIHkxPSI0NTEuMCIgeDI9IjE5MCIgeTI9IjQwNS4wIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9IjMzNiIgeTE9IjQwNS4wIiB4Mj0iMzQyIiB5Mj0iMzU5LjAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iNDg4IiB5MT0iMzU5LjAiIHgyPSI0OTQiIHkyPSIzMTMuMCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxsaW5lIHgxPSI2NDAiIHkxPSIzMTMuMCIgeDI9IjY0NiIgeTI9IjI2Ny4wIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9Ijc5MiIgeTE9IjI2Ny4wIiB4Mj0iNzk4IiB5Mj0iMjIxLjAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48cmVjdCB4PSI0MCIgeT0iNDE4IiB3aWR0aD0iMTQ0IiBoZWlnaHQ9IjY2IiByeD0iOSIgZmlsbD0iI2Q4NGE0YSIvPjxjaXJjbGUgY3g9IjU4IiBjeT0iNDM2IiByPSIxMiIgZmlsbD0iI2ZmZmZmZiIgb3BhY2l0eT0iMC45Ii8+PHRleHQgeD0iNTgiIHk9IjQ0MCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2Q4NGE0YSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+MTwvdGV4dD48dGV4dCB4PSIxMTIuMCIgeT0iNDU0IiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7lrp7otKjmgKcgRVUg5o6n5Yi2PC90ZXh0Pjx0ZXh0IHg9IjExMi4wIiB5PSI0NzEiIGZvbnQtc2l6ZT0iOS41IiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj4mZ3Q7NTAlwrfnqb/pgI/lrqHmn6U8L3RleHQ+PHJlY3QgeD0iMTkyIiB5PSIzNzIiIHdpZHRoPSIxNDQiIGhlaWdodD0iNjYiIHJ4PSI5IiBmaWxsPSIjZTA3NDJhIi8+PGNpcmNsZSBjeD0iMjEwIiBjeT0iMzkwIiByPSIxMiIgZmlsbD0iI2ZmZmZmZiIgb3BhY2l0eT0iMC45Ii8+PHRleHQgeD0iMjEwIiB5PSIzOTQiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiNlMDc0MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjI8L3RleHQ+PHRleHQgeD0iMjY0LjAiIHk9IjQwOCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZmZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5pys5Zyw5YyW6L+Q6JClPC90ZXh0Pjx0ZXh0IHg9IjI2NC4wIiB5PSI0MjUiIGZvbnQtc2l6ZT0iOS41IiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5PcENvwrfmlbDmja7kuI3lh7rmrKfnm588L3RleHQ+PHJlY3QgeD0iMzQ0IiB5PSIzMjYiIHdpZHRoPSIxNDQiIGhlaWdodD0iNjYiIHJ4PSI5IiBmaWxsPSIjZTBhNTJhIi8+PGNpcmNsZSBjeD0iMzYyIiBjeT0iMzQ0IiByPSIxMiIgZmlsbD0iI2ZmZmZmZiIgb3BhY2l0eT0iMC45Ii8+PHRleHQgeD0iMzYyIiB5PSIzNDgiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiNlMGE1MmEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjM8L3RleHQ+PHRleHQgeD0iNDE2LjAiIHk9IjM2MiIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZmZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6K6k6K+B6IOM5LmmPC90ZXh0Pjx0ZXh0IHg9IjQxNi4wIiB5PSIzNzkiIGZvbnQtc2l6ZT0iOS41IiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5FTlPCt0lTT8K3RU41MDYwMDwvdGV4dD48cmVjdCB4PSI0OTYiIHk9IjI4MCIgd2lkdGg9IjE0NCIgaGVpZ2h0PSI2NiIgcng9IjkiIGZpbGw9IiM5ZmFlM2MiLz48Y2lyY2xlIGN4PSI1MTQiIGN5PSIyOTgiIHI9IjEyIiBmaWxsPSIjZmZmZmZmIiBvcGFjaXR5PSIwLjkiLz48dGV4dCB4PSI1MTQiIHk9IjMwMiIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzlmYWUzYyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NDwvdGV4dD48dGV4dCB4PSI1NjguMCIgeT0iMzE2IiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj5Qb3dlcmVkLVNoZWxsPC90ZXh0Pjx0ZXh0IHg9IjU2OC4wIiB5PSIzMzMiIGZvbnQtc2l6ZT0iOS41IiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7lj6rkvpvnlLUv56m66Ze0wrfkuI3norDmlbDmja48L3RleHQ+PHJlY3QgeD0iNjQ4IiB5PSIyMzQiIHdpZHRoPSIxNDQiIGhlaWdodD0iNjYiIHJ4PSI5IiBmaWxsPSIjNWZhZjVhIi8+PGNpcmNsZSBjeD0iNjY2IiBjeT0iMjUyIiByPSIxMiIgZmlsbD0iI2ZmZmZmZiIgb3BhY2l0eT0iMC45Ii8+PHRleHQgeD0iNjY2IiB5PSIyNTYiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiM1ZmFmNWEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjU8L3RleHQ+PHRleHQgeD0iNzIwLjAiIHk9IjI3MCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZmZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+6YCP5piO5LiO5a6h6K6hPC90ZXh0Pjx0ZXh0IHg9IjcyMC4wIiB5PSIyODciIGZvbnQtc2l6ZT0iOS41IiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7nrKzkuInmlrnlrqHorqHCt+WQiOinhOWumDwvdGV4dD48cmVjdCB4PSI4MDAiIHk9IjE4OCIgd2lkdGg9IjE0NCIgaGVpZ2h0PSI2NiIgcng9IjkiIGZpbGw9IiMzYWE3NmQiLz48Y2lyY2xlIGN4PSI4MTgiIGN5PSIyMDYiIHI9IjEyIiBmaWxsPSIjZmZmZmZmIiBvcGFjaXR5PSIwLjkiLz48dGV4dCB4PSI4MTgiIHk9IjIxMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzNhYTc2ZCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NjwvdGV4dD48dGV4dCB4PSI4NzIuMCIgeT0iMjI0IiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7ku6Xlh7rmtbfpnIDmsYLplJrlrpo8L3RleHQ+PHRleHQgeD0iODcyLjAiIHk9IjI0MSIgZm9udC1zaXplPSI5LjUiIGZpbGw9IiNmZmZmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPuS4reWbveWHuua1t+mVv+e6puKJpTQwJTwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNTA1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjZDg0YTRhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuKGkCDpq5jkuK3lm73lm6DntKDpo47pmak8L3RleHQ+PHRleHQgeD0iOTU4IiB5PSIxNTAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiMzYWE3NmQiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI3MDAiPuW4guWcuuWPr+aOpeWPlyDihpI8L3RleHQ+PHRleHQgeD0iNDAiIHk9IjUzMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7lrp7mlr3lu7rorq7vvJrlha3lsYLlkIzml7bliLDkvY3mlrnlj6/nqLPlpqXov5vlhaXmlL/lupwv5Y+X55uR566h5a6i576k77yb5bm/6LCx5biC5Zy65ruh6LazIOKRoOKAk+KRoyDljbPlj6/jgII8L3RleHQ+PC9zdmc+" alt="去风险阶梯" width="960" style="max-width:100%;height:auto;" />
</div>

从"高中国因素风险"到"市场可接受",按六层叠加实施:① **实质性 EU 控制**(>50%,非名义,应对穿透审查)→ ② **本地化运营**(西班牙 OpCo、本地员工与运维、数据不出欧盟)→ ③ **认证背书**(ENS 高级、ISO 27001、EN 50600、GDPR、EU Cloud CoC)→ ④ **Powered-Shell 定位**(只供电/空间,不碰客户数据)→ ⑤ **透明与审计**(独立第三方审计、供应链披露、合规官)→ ⑥ **以出海需求锚定**(先锁中国出海长约,再向主流市场扩展)。

### 9.7 行动清单

- **结构**:定稿前与**西班牙 FDI 律师 + 美国出口管制律师**双线确认;设计实质性 EU 控制与主动申报路径。
- **认证**:立项即规划 ENS(目标高级)、ISO 27001、EN 50600、GDPR / EU Cloud CoC 时间表。
- **客户**:并行接触 2–3 家**中国出海**潜在锚定客户,与 1–2 家**欧洲 GPU 新云/中型企业**,验证 powered-shell 需求。
- **叙事**:对外统一"**欧盟合规、数据主权友好、绿电溯源**"的房东叙事,弱化"运营商代管"色彩。

---

## 十、运营体系

- **组织**:35–45 FTE,含 7×24 运维中控、工程、安保、能源、销售与客服;可委托本地专业运维 + 中方技术督导。
- **SLA 与监控**:99.982%(Tier III)可用性承诺;DCIM 实时监控电/冷/环境/容量;能耗与 PUE/WUE 看板。
- **能源与 ESG**:PPA 调度、储能套利、需量响应、余热回收、绿电溯源报告。
- **合规认证**:GDPR、EU EED 能耗上报、ISO 27001/50001、EN 50600、Uptime Tier、地方消防/环保年检。

---

## 十一、财务分析

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NDAgNTAwIiB3aWR0aD0iOTQwIiBoZWlnaHQ9IjUwMCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTQwIiBoZWlnaHQ9IjUwMCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7otKLliqHpooTmtYvvvIjmibnlj5EgQ29sbyDln7rlh4bmoYjvvIzmjIfnpLrmgKfvvIk8L3RleHQ+PHRleHQgeD0iNDAiIHk9IjY0IiBmb250LXNpemU9IjEzIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuafse+8muW5tOaUtuWFpSAvIEVCSVREQe+8iOW3pui9tCDigqxN77yJ44CA5oqY57q/77ya5Y675YyW546H77yI5Y+z6L20ICXvvIk8L3RleHQ+PGxpbmUgeDE9IjgwIiB5MT0iNDAwIiB4Mj0iODgwIiB5Mj0iNDAwIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMS41Ii8+PGxpbmUgeDE9IjgwIiB5MT0iMTAwIiB4Mj0iODAiIHkyPSI0MDAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48bGluZSB4MT0iODAiIHkxPSI0MDAuMCIgeDI9Ijg4MCIgeTI9IjQwMC4wIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjcwIiB5PSI0MDQuMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+MDwvdGV4dD48bGluZSB4MT0iODAiIHkxPSIzMjUuMCIgeDI9Ijg4MCIgeTI9IjMyNS4wIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjcwIiB5PSIzMjkuMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+NzwvdGV4dD48bGluZSB4MT0iODAiIHkxPSIyNTAuMCIgeDI9Ijg4MCIgeTI9IjI1MC4wIiBzdHJva2U9IiNlNWViZjIiIHN0cm9rZS13aWR0aD0iMSIvPjx0ZXh0IHg9IjcwIiB5PSIyNTQuMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+MTQ8L3RleHQ+PGxpbmUgeDE9IjgwIiB5MT0iMTc1LjAiIHgyPSI4ODAiIHkyPSIxNzUuMCIgc3Ryb2tlPSIjZTVlYmYyIiBzdHJva2Utd2lkdGg9IjEiLz48dGV4dCB4PSI3MCIgeT0iMTc5LjAiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPjIxPC90ZXh0PjxsaW5lIHgxPSI4MCIgeTE9IjEwMC4wIiB4Mj0iODgwIiB5Mj0iMTAwLjAiIHN0cm9rZT0iI2U1ZWJmMiIgc3Ryb2tlLXdpZHRoPSIxIi8+PHRleHQgeD0iNzAiIHk9IjEwNC4wIiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj4yODwvdGV4dD48dGV4dCB4PSI3MCIgeT0iODgiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPuKCrE08L3RleHQ+PHRleHQgeD0iODkwIiB5PSI0MDQuMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj4wPC90ZXh0Pjx0ZXh0IHg9Ijg5MCIgeT0iMzI5LjAiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+MjU8L3RleHQ+PHRleHQgeD0iODkwIiB5PSIyNTQuMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj41MDwvdGV4dD48dGV4dCB4PSI4OTAiIHk9IjE3OS4wIiBmb250LXNpemU9IjExIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPjc1PC90ZXh0Pjx0ZXh0IHg9Ijg5MCIgeT0iMTA0LjAiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+MTAwPC90ZXh0Pjx0ZXh0IHg9Ijg5MCIgeT0iODgiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+JTwvdGV4dD48cmVjdCB4PSIxMDguMTQyODU3MTQyODU3MTQiIHk9IjMxMy4yMTQyODU3MTQyODU3IiB3aWR0aD0iMjYiIGhlaWdodD0iODYuNzg1NzE0Mjg1NzE0MjgiIHJ4PSI0IiBmaWxsPSIjMmY2ZmVkIi8+PHJlY3QgeD0iMTQwLjE0Mjg1NzE0Mjg1NzE0IiB5PSIzNzcuNSIgd2lkdGg9IjI2IiBoZWlnaHQ9IjIyLjUiIHJ4PSI0IiBmaWxsPSIjMTJhNTk0Ii8+PHRleHQgeD0iMTM3LjE0Mjg1NzE0Mjg1NzE0IiB5PSI0MTgiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPlkxPC90ZXh0PjxyZWN0IHg9IjIyMi40Mjg1NzE0Mjg1NzE0NCIgeT0iMjI2LjQyODU3MTQyODU3MTQ0IiB3aWR0aD0iMjYiIGhlaWdodD0iMTczLjU3MTQyODU3MTQyODU2IiByeD0iNCIgZmlsbD0iIzJmNmZlZCIvPjxyZWN0IHg9IjI1NC40Mjg1NzE0Mjg1NzE0NCIgeT0iMzAwLjM1NzE0Mjg1NzE0MjgzIiB3aWR0aD0iMjYiIGhlaWdodD0iOTkuNjQyODU3MTQyODU3MTUiIHJ4PSI0IiBmaWxsPSIjMTJhNTk0Ii8+PHRleHQgeD0iMjUxLjQyODU3MTQyODU3MTQ0IiB5PSI0MTgiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPlkyPC90ZXh0PjxyZWN0IHg9IjMzNi43MTQyODU3MTQyODU3IiB5PSIxNTQuMTA3MTQyODU3MTQyODYiIHdpZHRoPSIyNiIgaGVpZ2h0PSIyNDUuODkyODU3MTQyODU3MTQiIHJ4PSI0IiBmaWxsPSIjMmY2ZmVkIi8+PHJlY3QgeD0iMzY4LjcxNDI4NTcxNDI4NTciIHk9IjIzNy4xNDI4NTcxNDI4NTcxNyIgd2lkdGg9IjI2IiBoZWlnaHQ9IjE2Mi44NTcxNDI4NTcxNDI4MyIgcng9IjQiIGZpbGw9IiMxMmE1OTQiLz48dGV4dCB4PSIzNjUuNzE0Mjg1NzE0Mjg1NyIgeT0iNDE4IiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5ZMzwvdGV4dD48cmVjdCB4PSI0NTEuMCIgeT0iMTM5LjY0Mjg1NzE0Mjg1NzEiIHdpZHRoPSIyNiIgaGVpZ2h0PSIyNjAuMzU3MTQyODU3MTQyOSIgcng9IjQiIGZpbGw9IiMyZjZmZWQiLz48cmVjdCB4PSI0ODMuMCIgeT0iMjI0LjI4NTcxNDI4NTcxNDMiIHdpZHRoPSIyNiIgaGVpZ2h0PSIxNzUuNzE0Mjg1NzE0Mjg1NyIgcng9IjQiIGZpbGw9IiMxMmE1OTQiLz48dGV4dCB4PSI0ODAuMCIgeT0iNDE4IiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5ZNDwvdGV4dD48cmVjdCB4PSI1NjUuMjg1NzE0Mjg1NzE0MyIgeT0iMTMzLjg1NzE0Mjg1NzE0MjkiIHdpZHRoPSIyNiIgaGVpZ2h0PSIyNjYuMTQyODU3MTQyODU3MSIgcng9IjQiIGZpbGw9IiMyZjZmZWQiLz48cmVjdCB4PSI1OTcuMjg1NzE0Mjg1NzE0MyIgeT0iMjE4LjkyODU3MTQyODU3MTQ0IiB3aWR0aD0iMjYiIGhlaWdodD0iMTgxLjA3MTQyODU3MTQyODU2IiByeD0iNCIgZmlsbD0iIzEyYTU5NCIvPjx0ZXh0IHg9IjU5NC4yODU3MTQyODU3MTQzIiB5PSI0MTgiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPlk1PC90ZXh0PjxyZWN0IHg9IjY3OS41NzE0Mjg1NzE0Mjg2IiB5PSIxMzMuODU3MTQyODU3MTQyOSIgd2lkdGg9IjI2IiBoZWlnaHQ9IjI2Ni4xNDI4NTcxNDI4NTcxIiByeD0iNCIgZmlsbD0iIzJmNmZlZCIvPjxyZWN0IHg9IjcxMS41NzE0Mjg1NzE0Mjg2IiB5PSIyMTguOTI4NTcxNDI4NTcxNDQiIHdpZHRoPSIyNiIgaGVpZ2h0PSIxODEuMDcxNDI4NTcxNDI4NTYiIHJ4PSI0IiBmaWxsPSIjMTJhNTk0Ii8+PHRleHQgeD0iNzA4LjU3MTQyODU3MTQyODYiIHk9IjQxOCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+WTY8L3RleHQ+PHJlY3QgeD0iNzkzLjg1NzE0Mjg1NzE0MjkiIHk9IjEzMy44NTcxNDI4NTcxNDI5IiB3aWR0aD0iMjYiIGhlaWdodD0iMjY2LjE0Mjg1NzE0Mjg1NzEiIHJ4PSI0IiBmaWxsPSIjMmY2ZmVkIi8+PHJlY3QgeD0iODI1Ljg1NzE0Mjg1NzE0MjkiIHk9IjIxOC45Mjg1NzE0Mjg1NzE0NCIgd2lkdGg9IjI2IiBoZWlnaHQ9IjE4MS4wNzE0Mjg1NzE0Mjg1NiIgcng9IjQiIGZpbGw9IiMxMmE1OTQiLz48dGV4dCB4PSI4MjIuODU3MTQyODU3MTQyOSIgeT0iNDE4IiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5ZNzwvdGV4dD48cG9seWxpbmUgcG9pbnRzPSIxMzcuMTQyODU3MTQyODU3MTQsMzEwLjAgMjUxLjQyODU3MTQyODU3MTQ0LDIyMC4wIDM2NS43MTQyODU3MTQyODU3LDE0NS4wIDQ4MC4wLDEzMC4wIDU5NC4yODU3MTQyODU3MTQzLDEyNC4wIDcwOC41NzE0Mjg1NzE0Mjg2LDEyNC4wIDgyMi44NTcxNDI4NTcxNDI5LDEyNC4wIDgyMi44NTcxNDI4NTcxNDI5LDEyNC4wIiBmaWxsPSJub25lIiBzdHJva2U9IiNlMDk1MmEiIHN0cm9rZS13aWR0aD0iMi41IiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48Y2lyY2xlIGN4PSIxMzcuMTQyODU3MTQyODU3MTQiIGN5PSIzMTAuMCIgcj0iNCIgZmlsbD0iI2UwOTUyYSIvPjxjaXJjbGUgY3g9IjI1MS40Mjg1NzE0Mjg1NzE0NCIgY3k9IjIyMC4wIiByPSI0IiBmaWxsPSIjZTA5NTJhIi8+PGNpcmNsZSBjeD0iMzY1LjcxNDI4NTcxNDI4NTciIGN5PSIxNDUuMCIgcj0iNCIgZmlsbD0iI2UwOTUyYSIvPjxjaXJjbGUgY3g9IjQ4MC4wIiBjeT0iMTMwLjAiIHI9IjQiIGZpbGw9IiNlMDk1MmEiLz48Y2lyY2xlIGN4PSI1OTQuMjg1NzE0Mjg1NzE0MyIgY3k9IjEyNC4wIiByPSI0IiBmaWxsPSIjZTA5NTJhIi8+PGNpcmNsZSBjeD0iNzA4LjU3MTQyODU3MTQyODYiIGN5PSIxMjQuMCIgcj0iNCIgZmlsbD0iI2UwOTUyYSIvPjxjaXJjbGUgY3g9IjgyMi44NTcxNDI4NTcxNDI5IiBjeT0iMTI0LjAiIHI9IjQiIGZpbGw9IiNlMDk1MmEiLz48cmVjdCB4PSI5MCIgeT0iODIiIHdpZHRoPSIxNCIgaGVpZ2h0PSIxNCIgcng9IjMiIGZpbGw9IiMyZjZmZWQiLz48dGV4dCB4PSIxMTAiIHk9Ijk0IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuW5tOaUtuWFpTwvdGV4dD48cmVjdCB4PSIxODUiIHk9IjgyIiB3aWR0aD0iMTQiIGhlaWdodD0iMTQiIHJ4PSIzIiBmaWxsPSIjMTJhNTk0Ii8+PHRleHQgeD0iMjA1IiB5PSI5NCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5FQklUREE8L3RleHQ+PGNpcmNsZSBjeD0iMjk1IiBjeT0iODkiIHI9IjUiIGZpbGw9IiNlMDk1MmEiLz48dGV4dCB4PSIzMDYiIHk9Ijk0IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuWOu+WMlueOhzwvdGV4dD48dGV4dCB4PSI0MCIgeT0iNDU4IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI2MDAiPueos+WumuacnyBFQklUREEg4omIIOKCrDE3Te+8jHlpZWxkLW9uLWNvc3Qg4omIIDguNSXvvJvmjIkgNS41JSBjYXAg5Lyw5YC8IOKJiCDigqwzMDlN77yI5byA5Y+R5aKe5YC857qmICs1MSXvvInjgII8L3RleHQ+PHRleHQgeD0iNDAiIHk9IjQ4MCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7ms6jvvJrnnJ/lrp7lm57miqXmnaXoh6rotYTkuqflop7lgLzpgIDlh7ogKyDmnaDmnYbvvIg2MCUg6LSf5YC65LiL6IKh5p2DIElSUiDnuqYgMTXigJMyMCXvvInvvIzpnZ7nroDljZXnjrDph5Hlm57mlLbmnJ/jgII8L3RleHQ+PC9zdmc+" alt="财务预测" width="920" style="max-width:100%;height:auto;" />
</div>

### 11.1 关键假设

可用 IT 15MW;批发均价 €150/kW/月(满租潜在年收入 ≈ €27M);去化 Y1 30%→Y5 92%;稳定期 EBITDA 率约 65–70%(电力多为转售)。

### 11.2 两情景对比

| 情景 | 基础设施 CAPEX | 服务器 CAPEX | 稳定期年收入 | 稳定期 EBITDA | 现金回收 | 备注 |
|---|---|---|---|---|---|---|
| **Colo 基准案** | €205M | €0(客户自带) | €25–27M | ≈ €17M | 无杠杆简单回收 ~11–12 年;**真正回报来自资产增值退出** | 低风险,基础设施级 |
| **GPU 云叠加案** | €205M | €400–500M(分期) | €100–130M(满产) | €40–70M | 3–5 年 | 高回报高风险,须承购+融资对冲折旧 |

### 11.3 回报逻辑（重要）

数据中心是**长期基础设施资产**,不能只看简单回收期。核心回报来自"**开发收益率(yield-on-cost ≈ 8.5%) vs 稳定期资本化率(cap rate ≈ 5.5%)**"之间的价差:

- 稳定期 EBITDA €17M ÷ 5.5% cap ≈ **资产估值 €309M**;相对 €205M 成本,**开发增值 ≈ €104M(+51%)**。
- 以 **60% 项目贷** + 绿色债/租赁,**杠杆股权 IRR 约 15–20%**;若绑定锚定客户长约,可进一步降低资金成本与风险溢价。

### 11.4 敏感性

对回报影响从大到小:**去化率/租金 > 建设成本 > 电价/PPA > 汇率**。故 GTM(锚定客户)与 EPC 锁价是财务安全边际的关键。

---

## 十二、合作与股权架构（含国内企业参与）

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NjAgNTQ4IiB3aWR0aD0iOTYwIiBoZWlnaHQ9IjU0OCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTYwIiBoZWlnaHQ9IjU0OCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7lkIjkvZzkuI7ogqHmnYPmnrbmnoTvvIjlkKvlm73lhoXkvIHkuJrlj4LkuI7vvIk8L3RleHQ+PHRleHQgeD0iNDAiIHk9Ijg2IiBmb250LXNpemU9IjEzIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI3MDAiPuiCoeS4nOWxgjwvdGV4dD48cmVjdCB4PSIxMTAiIHk9Ijk2IiB3aWR0aD0iMTkwIiBoZWlnaHQ9IjYwIiByeD0iOCIgZmlsbD0iI2VhZjZlZSIgc3Ryb2tlPSIjM2FhNzZkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjIwNS4wIiB5PSIxMjEuNCIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+RVUv6KW/54+t54mZIOS4u+WvvOiCoeS4nDwvdGV4dD48dGV4dCB4PSIyMDUuMCIgeT0iMTQwLjQiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPuaOp+WItuadgyAmZ3Q7NTAlPC90ZXh0PjxyZWN0IHg9IjMzMCIgeT0iOTYiIHdpZHRoPSIxODAiIGhlaWdodD0iNjAiIHJ4PSI4IiBmaWxsPSIjZWFmMWZlIiBzdHJva2U9IiMyZjZmZWQiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iNDIwLjAiIHk9IjEyMS40IiBmb250LXNpemU9IjE0IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7kuK3otYTmiJjnlaXmipXotYQ8L3RleHQ+PHRleHQgeD0iNDIwLjAiIHk9IjE0MC40IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7lsJHmlbDogqHmnYMgJmx0OzUwJTwvdGV4dD48cmVjdCB4PSI1NDAiIHk9Ijk2IiB3aWR0aD0iMTcwIiBoZWlnaHQ9IjYwIiByeD0iOCIgZmlsbD0iI2YxZWNmYiIgc3Ryb2tlPSIjN2E1YmQwIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjYyNS4wIiB5PSIxMjEuNCIgZm9udC1zaXplPSIxNCIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5Lqn5Lia6LWE5pysL+WfuumHkTwvdGV4dD48dGV4dCB4PSI2MjUuMCIgeT0iMTQwLjQiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPui0ouWKoeaKlei1hDwvdGV4dD48cmVjdCB4PSIzNjAiIHk9IjI1MCIgd2lkdGg9IjI0MCIgaGVpZ2h0PSI5NiIgcng9IjgiIGZpbGw9IiNkY2U4ZmQiIHN0cm9rZT0iIzJmNmZlZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI0ODAuMCIgeT0iMjgyLjYiIGZvbnQtc2l6ZT0iMTYiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuilv+ePreeJmemhueebruWFrOWPuCBTUFY8L3RleHQ+PHRleHQgeD0iNDgwLjAiIHk9IjMwMy42IiBmb250LXNpemU9IjE1IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5Qcm9wQ2/vvIjotYTkuqfvvIk8L3RleHQ+PHRleHQgeD0iNDgwLjAiIHk9IjMyNC42IiBmb250LXNpemU9IjE1IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj5PcENv77yI6L+Q6JCl77yJPC90ZXh0PjxsaW5lIHgxPSIyMDUiIHkxPSIxNTYiIHgyPSI0MDAiIHkyPSIyNTAiIHN0cm9rZT0iIzY0NzQ4YiIgc3Ryb2tlLXdpZHRoPSIyIiBtYXJrZXItZW5kPSJ1cmwoI2FydykiLz48bGluZSB4MT0iNDIwIiB5MT0iMTU2IiB4Mj0iNDgwIiB5Mj0iMjUwIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9IjYyNSIgeTE9IjE1NiIgeDI9IjU2MCIgeTI9IjI1MCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxyZWN0IHg9IjQwIiB5PSIyNTAiIHdpZHRoPSIxOTAiIGhlaWdodD0iNTQiIHJ4PSI4IiBmaWxsPSIjZWVmMmY3IiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMS41Ii8+PHRleHQgeD0iMTM1LjAiIHk9IjI3Mi41NSIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+RVBDIOaAu+WMhTwvdGV4dD48dGV4dCB4PSIxMzUuMCIgeT0iMjkwLjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7kuK3Ct+ilv+iBlOWQiOS9kzwvdGV4dD48cmVjdCB4PSI0MCIgeT0iMzMwIiB3aWR0aD0iMTkwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2VlZjJmNyIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjEzNS4wIiB5PSIzNTIuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPuiuvuWkh+S+m+W6lDwvdGV4dD48dGV4dCB4PSIxMzUuMCIgeT0iMzcwLjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7nlLXmupAv5Yi25Ya3L+acjeWKoeWZqDwvdGV4dD48bGluZSB4MT0iMjMwIiB5MT0iMjc3IiB4Mj0iMzYwIiB5Mj0iMjkwIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PGxpbmUgeDE9IjIzMCIgeTE9IjM1NyIgeDI9IjM2MCIgeTI9IjMyMCIgc3Ryb2tlPSIjNjQ3NDhiIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3KSIvPjxyZWN0IHg9IjczMCIgeT0iMjUwIiB3aWR0aD0iMTkwIiBoZWlnaHQ9IjU0IiByeD0iOCIgZmlsbD0iI2VhZjZlZSIgc3Ryb2tlPSIjM2FhNzZkIiBzdHJva2Utd2lkdGg9IjEuNSIvPjx0ZXh0IHg9IjgyNS4wIiB5PSIyNzIuNTUiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPumUmuWumuWuouaItzwvdGV4dD48dGV4dCB4PSI4MjUuMCIgeT0iMjkwLjU1IiBmb250LXNpemU9IjEyIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj7plb/nuqYgb2ZmdGFrZTwvdGV4dD48cmVjdCB4PSI3MzAiIHk9IjMzMCIgd2lkdGg9IjE5MCIgaGVpZ2h0PSI1NCIgcng9IjgiIGZpbGw9IiNmYmYzZTYiIHN0cm9rZT0iI2UwOTUyYSIgc3Ryb2tlLXdpZHRoPSIxLjUiLz48dGV4dCB4PSI4MjUuMCIgeT0iMzUyLjU1IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj7ono3otYQ8L3RleHQ+PHRleHQgeD0iODI1LjAiIHk9IjM3MC41NSIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+6ZO25ZuiL+e7v+iJsuWAui/np5/otYE8L3RleHQ+PGxpbmUgeDE9IjczMCIgeTE9IjI3NyIgeDI9IjYwMCIgeTI9IjI5MCIgc3Ryb2tlPSIjM2FhNzZkIiBzdHJva2Utd2lkdGg9IjIiIG1hcmtlci1lbmQ9InVybCgjYXJ3ZykiLz48bGluZSB4MT0iNzMwIiB5MT0iMzU3IiB4Mj0iNjAwIiB5Mj0iMzIwIiBzdHJva2U9IiM2NDc0OGIiIHN0cm9rZS13aWR0aD0iMiIgbWFya2VyLWVuZD0idXJsKCNhcncpIi8+PHJlY3QgeD0iNDAiIHk9IjQxNCIgd2lkdGg9Ijg4MCIgaGVpZ2h0PSIxMTYiIHJ4PSIxMCIgZmlsbD0iI2ZkZWVmMCIgc3Ryb2tlPSIjZDg0YTRhIiBzdHJva2Utd2lkdGg9IjEuMiIvPjx0ZXh0IHg9IjYwIiB5PSI0NDAiIGZvbnQtc2l6ZT0iMTQiIGZpbGw9IiNkODRhNGEiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+4pqgIOWQiOinhOe6oue6v++8iOmhu+WJjee9ru+8iTwvdGV4dD48dGV4dCB4PSI2MCIgeT0iNDY2IiBmb250LXNpemU9IjExLjUiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjYwMCI+MjAyNS4xMiDmrKfnm58gRkRJIOWuoeafpeaUtue0p++8muepv+mAj+iHs+acgOe7iOaOp+WItuS6uiDCtyDmmI7liJci5pWw5a2X5Z+656GA6K6+5pa9IiDCtyDnuq/lo7Pop4Tpgb/lpLHmlYgg4oaSIOmhu+Wunui0qOaApyBFVSDlpJrmlbDmjqfliLY8L3RleHQ+PHRleHQgeD0iNjAiIHk9IjQ5MCIgZm9udC1zaXplPSIxMS41IiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuilv+ePreeJmSBSRCA1NzEvMjAyMyDCtyBFVSDlpJblm73ooaXotLTmnaHkvosgRlNSIMK3IOe+juWbvSBHUFUg5Ye65Y+j566h5Yi277yI5a6i5oi36Ieq5bim5ZCI6KeE6Iqv54mH77yJPC90ZXh0Pjx0ZXh0IHg9IjYwIiB5PSI1MTIiIGZvbnQtc2l6ZT0iMTEuNSIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5HRFBSIMK3IEVFRCDog73ogJfkuIrmiqUgwrcgSVNPIDI3MDAxIMK3IEVOIDUwNjAwIMK3IEVOU++8iOilv+ePreeJmeWbveWutuWuieWFqOahhuaetu+8jOebruagh+mrmOe6p++8iTwvdGV4dD48L3N2Zz4=" alt="股权架构" width="940" style="max-width:100%;height:auto;" />
</div>

### 12.1 有意向国内企业的角色定位（示例）

| 角色 | 定位 | 代表类型(示例,非承诺) |
|---|---|---|
| 战略/财务投资 | 少数股权(<50%),提供资本 | 产业资本、基金、险资 |
| EPC / 建设 | 土建机电总包(联合体) | 中国电建、中建国际类工程方 |
| 设备供应 | 电源/制冷/储能/预制模块 | 华为数字能源、维谛/科华类电源、储能电池厂 |
| 服务器/算力 | GPU 服务器与算力 | 浪潮、联想、超聚变、宁畅类 |
| 锚定客户 | 长约预租(offtake) | 出海云/AI 大模型厂商 |

> 通过让国内企业以 **EPC + 设备 + 少数战投 + 客户**的组合角色进入,既发挥中资供应链成本优势,又**避免"控制权"落在中资导致的外资审查/出口管制敏感**。

### 12.2 SPV / JV 结构

- **顶层**:西班牙注册 **SPV(项目公司)**,可拆 **PropCo(资产)+ OpCo(运营)**。
- **股东**:EU/西班牙主导股东(>50%)+ 中资少数战投 + 产业基金。
- **合同环**:EPC 总包合同、设备供应合同、锚定客户长约、银团/绿色债融资。

### 12.3 合规红线（务必前置）

- **西班牙外资审查**:RD 571/2023 及 Ley 19/2003,对非欧盟投资进入关键基础设施(能源/关键技术)且达控制/10%+ 的,可能需政府授权——**提前预留申报**。**2025.12 欧盟收紧后可穿透至最终控制人、明列数字基础设施,纯壳规避失效(详见第九章)。**
- **EU 外国补贴条例(FSR)**:大额且有外国政府资助背景的交易可能触发通报。
- **美国 GPU 出口管制**:见 7.2、9.4,结构上以实质性 EU 控制权规避。
- **GDPR / EED / ISO / EN 50600**:数据与能耗合规。

### 12.4 融资结构

自有股权 40% + 项目贷/银团 40% + 绿色债/设备租赁 20%;GPU 云层单独以 JV + 厂商融资 + 承购协议融资,与基础设施层**风险隔离**。

---

## 十三、风险分析

<div align="center">
<img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA5NjAgNTIwIiB3aWR0aD0iOTYwIiBoZWlnaHQ9IjUyMCI+PHN0eWxlPnRleHR7Zm9udC1mYW1pbHk6IlBpbmdGYW5nIFNDIiwiTWljcm9zb2Z0IFlhSGVpIiwiSGlyYWdpbm8gU2FucyBHQiIsQXJpYWwsSGVsdmV0aWNhLHNhbnMtc2VyaWZ9PC9zdHlsZT48ZGVmcz48bWFya2VyIGlkPSJhcnciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzY0NzQ4YiIvPjwvbWFya2VyPjxtYXJrZXIgaWQ9ImFyd2ciIG1hcmtlcldpZHRoPSIxMCIgbWFya2VySGVpZ2h0PSIxMCIgcmVmWD0iNy41IiByZWZZPSIzIiBvcmllbnQ9ImF1dG8iIG1hcmtlclVuaXRzPSJzdHJva2VXaWR0aCI+PHBhdGggZD0iTTAsMCBMOCwzIEwwLDYgWiIgZmlsbD0iIzNhYTc2ZCIvPjwvbWFya2VyPjwvZGVmcz48cmVjdCB3aWR0aD0iOTYwIiBoZWlnaHQ9IjUyMCIgZmlsbD0iI2ZmZmZmZiIvPjx0ZXh0IHg9IjQwIiB5PSI0MiIgZm9udC1zaXplPSIyMiIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNzAwIj7po47pmannn6npmLXvvIjlj6/og73mgKcgw5cg5b2x5ZON77yJPC90ZXh0PjxyZWN0IHg9IjEyMCIgeT0iMzgwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjEyMCIgeT0iMzEwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjEyMCIgeT0iMjQwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjEyMCIgeT0iMTcwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjEyMCIgeT0iMTAwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjE5MCIgeT0iMzgwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjE5MCIgeT0iMzEwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjE5MCIgeT0iMjQwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjE5MCIgeT0iMTcwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjE5MCIgeT0iMTAwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJlM2NmIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjI2MCIgeT0iMzgwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjI2MCIgeT0iMzEwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjI2MCIgeT0iMjQwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjI2MCIgeT0iMTcwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJlM2NmIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjI2MCIgeT0iMTAwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjMzMCIgeT0iMzgwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZTZmNWVjIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjMzMCIgeT0iMzEwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjMzMCIgeT0iMjQwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJlM2NmIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjMzMCIgeT0iMTcwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjMzMCIgeT0iMTAwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjQwMCIgeT0iMzgwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJmM2Q5IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjQwMCIgeT0iMzEwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZmJlM2NmIiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjQwMCIgeT0iMjQwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjQwMCIgeT0iMTcwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjxyZWN0IHg9IjQwMCIgeT0iMTAwIiB3aWR0aD0iNjYiIGhlaWdodD0iNjYiIHJ4PSI2IiBmaWxsPSIjZjdkNGQ0IiBzdHJva2U9IiNmZmZmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjE1My4wIiB5PSI0NzIiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPjE8L3RleHQ+PHRleHQgeD0iMjIzLjAiIHk9IjQ3MiIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+MjwvdGV4dD48dGV4dCB4PSIyOTMuMCIgeT0iNDcyIiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNDAwIj4zPC90ZXh0Pjx0ZXh0IHg9IjM2My4wIiB5PSI0NzIiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI0MDAiPjQ8L3RleHQ+PHRleHQgeD0iNDMzLjAiIHk9IjQ3MiIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjQwMCI+NTwvdGV4dD48dGV4dCB4PSIxMDYiIHk9IjQxNS4wIiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj4xPC90ZXh0Pjx0ZXh0IHg9IjEwNiIgeT0iMzQ1LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPjI8L3RleHQ+PHRleHQgeD0iMTA2IiB5PSIyNzUuMCIgZm9udC1zaXplPSIxMiIgZmlsbD0iIzViNmI3YyIgdGV4dC1hbmNob3I9ImVuZCIgZm9udC13ZWlnaHQ9IjQwMCI+MzwvdGV4dD48dGV4dCB4PSIxMDYiIHk9IjIwNS4wIiBmb250LXNpemU9IjEyIiBmaWxsPSIjNWI2YjdjIiB0ZXh0LWFuY2hvcj0iZW5kIiBmb250LXdlaWdodD0iNDAwIj40PC90ZXh0Pjx0ZXh0IHg9IjEwNiIgeT0iMTM1LjAiIGZvbnQtc2l6ZT0iMTIiIGZpbGw9IiM1YjZiN2MiIHRleHQtYW5jaG9yPSJlbmQiIGZvbnQtd2VpZ2h0PSI0MDAiPjU8L3RleHQ+PHRleHQgeD0iMjk1LjAiIHk9IjQ5NiIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+5Y+v6IO95oCnIExpa2VsaWhvb2Qg4oaSPC90ZXh0Pjx0ZXh0IHg9IjYwIiB5PSIyNzUuMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCIgdHJhbnNmb3JtPSJyb3RhdGUoLTkwIDYwIDI3NS4wKSI+5b2x5ZONIEltcGFjdCDihpI8L3RleHQ+PGNpcmNsZSBjeD0iMjIzLjAiIGN5PSIxMzMuMCIgcj0iMTUiIGZpbGw9IiNkODRhNGEiIHN0cm9rZT0iI2ZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iMjIzLjAiIHk9IjEzOC4wIiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj4xPC90ZXh0PjxjaXJjbGUgY3g9IjM2My4wIiBjeT0iMjAzLjAiIHI9IjE1IiBmaWxsPSIjZDg0YTRhIiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjM2My4wIiB5PSIyMDguMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+MjwvdGV4dD48Y2lyY2xlIGN4PSIyOTMuMCIgY3k9IjIwMy4wIiByPSIxNSIgZmlsbD0iI2Q4NGE0YSIgc3Ryb2tlPSIjZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIyOTMuMCIgeT0iMjA4LjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjM8L3RleHQ+PGNpcmNsZSBjeD0iMjIzLjAiIGN5PSIyMDMuMCIgcj0iMTUiIGZpbGw9IiNlMDk1MmEiIHN0cm9rZT0iI2ZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iMjIzLjAiIHk9IjIwOC4wIiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj40PC90ZXh0PjxjaXJjbGUgY3g9IjI5My4wIiBjeT0iMjczLjAiIHI9IjE1IiBmaWxsPSIjZTA5NTJhIiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjI5My4wIiB5PSIyNzguMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+NTwvdGV4dD48Y2lyY2xlIGN4PSIzNjMuMCIgY3k9IjI3My4wIiByPSIxNSIgZmlsbD0iI2UwOTUyYSIgc3Ryb2tlPSIjZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzNjMuMCIgeT0iMjc4LjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjY8L3RleHQ+PGNpcmNsZSBjeD0iMjkzLjAiIGN5PSIzNDMuMCIgcj0iMTUiIGZpbGw9IiM2NDc0OGIiIHN0cm9rZT0iI2ZmZiIgc3Ryb2tlLXdpZHRoPSIyIi8+PHRleHQgeD0iMjkzLjAiIHk9IjM0OC4wIiBmb250LXNpemU9IjEzIiBmaWxsPSIjZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj43PC90ZXh0PjxjaXJjbGUgY3g9IjIyMy4wIiBjeT0iMjczLjAiIHI9IjE1IiBmaWxsPSIjNjQ3NDhiIiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPjx0ZXh0IHg9IjIyMy4wIiB5PSIyNzguMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+ODwvdGV4dD48Y2lyY2xlIGN4PSIzNjMuMCIgY3k9IjM0My4wIiByPSIxNSIgZmlsbD0iIzY0NzQ4YiIgc3Ryb2tlPSIjZmZmIiBzdHJva2Utd2lkdGg9IjIiLz48dGV4dCB4PSIzNjMuMCIgeT0iMzQ4LjAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjk8L3RleHQ+PHRleHQgeD0iNTIwIiB5PSIxMDQiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjcwMCI+5Zu+5L6L77yI57yW5Y+3IMK3IOmjjumZqSDCtyBMw5dJ77yJPC90ZXh0PjxjaXJjbGUgY3g9IjUzMCIgY3k9IjEyNCIgcj0iMTAiIGZpbGw9IiNkODRhNGEiLz48dGV4dCB4PSI1MjgiIHk9IjEyOCIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+MTwvdGV4dD48dGV4dCB4PSI1NTAiIHk9IjEyOCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7ot6/mnaEv55S1572R55yf5a6e5oCnICAoTDLDl0k1PTEwKTwvdGV4dD48Y2lyY2xlIGN4PSI1MzAiIGN5PSIxNTgiIHI9IjEwIiBmaWxsPSIjZDg0YTRhIi8+PHRleHQgeD0iNTI4IiB5PSIxNjIiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjI8L3RleHQ+PHRleHQgeD0iNTUwIiB5PSIxNjIiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5bm2572R5bel5pyf5bu26L+fICAoTDTDl0k0PTE2KTwvdGV4dD48Y2lyY2xlIGN4PSI1MzAiIGN5PSIxOTIiIHI9IjEwIiBmaWxsPSIjZDg0YTRhIi8+PHRleHQgeD0iNTI4IiB5PSIxOTYiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjM8L3RleHQ+PHRleHQgeD0iNTUwIiB5PSIxOTYiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5a6i5oi35Y675YyW5LiN6LazICAoTDPDl0k0PTEyKTwvdGV4dD48Y2lyY2xlIGN4PSI1MzAiIGN5PSIyMjYiIHI9IjEwIiBmaWxsPSIjZTA5NTJhIi8+PHRleHQgeD0iNTI4IiB5PSIyMzAiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjQ8L3RleHQ+PHRleHQgeD0iNTUwIiB5PSIyMzAiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5aSW6LWE5a6h5p+lwrfkuK3lm73lm6DntKAgIChMMsOXSTQ9OCk8L3RleHQ+PGNpcmNsZSBjeD0iNTMwIiBjeT0iMjYwIiByPSIxMCIgZmlsbD0iI2UwOTUyYSIvPjx0ZXh0IHg9IjUyOCIgeT0iMjY0IiBmb250LXNpemU9IjExIiBmaWxsPSIjZmZmIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXdlaWdodD0iNzAwIj41PC90ZXh0Pjx0ZXh0IHg9IjU1MCIgeT0iMjY0IiBmb250LXNpemU9IjEzIiBmaWxsPSIjMTIyNjNhIiB0ZXh0LWFuY2hvcj0ic3RhcnQiIGZvbnQtd2VpZ2h0PSI0MDAiPuW7uuiuvuaIkOacrOi2heaUryAgKEwzw5dJMz05KTwvdGV4dD48Y2lyY2xlIGN4PSI1MzAiIGN5PSIyOTQiIHI9IjEwIiBmaWxsPSIjZTA5NTJhIi8+PHRleHQgeD0iNTI4IiB5PSIyOTgiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjY8L3RleHQ+PHRleHQgeD0iNTUwIiB5PSIyOTgiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+R1BV5Ye65Y+j566h5Yi2ICAoTDTDl0kzPTEyKTwvdGV4dD48Y2lyY2xlIGN4PSI1MzAiIGN5PSIzMjgiIHI9IjEwIiBmaWxsPSIjNjQ3NDhiIi8+PHRleHQgeD0iNTI4IiB5PSIzMzIiIGZvbnQtc2l6ZT0iMTEiIGZpbGw9IiNmZmYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtd2VpZ2h0PSI3MDAiPjc8L3RleHQ+PHRleHQgeD0iNTUwIiB5PSIzMzIiIGZvbnQtc2l6ZT0iMTMiIGZpbGw9IiMxMjI2M2EiIHRleHQtYW5jaG9yPSJzdGFydCIgZm9udC13ZWlnaHQ9IjQwMCI+5rGH546H5rOi5YqoICAoTDPDl0kyPTYpPC90ZXh0PjxjaXJjbGUgY3g9IjUzMCIgY3k9IjM2MiIgcj0iMTAiIGZpbGw9IiM2NDc0OGIiLz48dGV4dCB4PSI1MjgiIHk9IjM2NiIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+ODwvdGV4dD48dGV4dCB4PSI1NTAiIHk9IjM2NiIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj7msLTotYTmupAvRVNHICAoTDLDl0kzPTYpPC90ZXh0PjxjaXJjbGUgY3g9IjUzMCIgY3k9IjM5NiIgcj0iMTAiIGZpbGw9IiM2NDc0OGIiLz48dGV4dCB4PSI1MjgiIHk9IjQwMCIgZm9udC1zaXplPSIxMSIgZmlsbD0iI2ZmZiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC13ZWlnaHQ9IjcwMCI+OTwvdGV4dD48dGV4dCB4PSI1NTAiIHk9IjQwMCIgZm9udC1zaXplPSIxMyIgZmlsbD0iIzEyMjYzYSIgdGV4dC1hbmNob3I9InN0YXJ0IiBmb250LXdlaWdodD0iNDAwIj5HUFXmipjml6co6Ieq5oyBKSAgKEw0w5dJMj04KTwvdGV4dD48L3N2Zz4=" alt="风险矩阵" width="940" style="max-width:100%;height:auto;" />
</div>

| 风险 | 等级 | 缓解措施 |
|---|---|---|
| 路条/电网真实性 | 高 | DD 核实 firme 状态;里程碑付款;价格调整;escrow |
| 并网工期延迟 | 高 | 并网协议锁时点+违约金;与 REE/配电早对接;柴发/储能过渡 |
| 客户去化不足 | 高 | 先签锚定客户(build-to-suit);分期建设;以销定建 |
| 外资审查·中国因素(市场准入) | 中高 | 实质性 EU 控制(应对穿透审查);主动申报;powered-shell + 本地认证;详见第九章 |
| GPU 出口管制 | 中高 | EU 控制权;客户自带芯片;合规官 |
| 建设成本超支 | 中 | EPC 总价+LD;10% 备用金;模块化 |
| 汇率(EUR/CNY) | 中 | 自然对冲(欧元收入)+ 远期锁汇 |
| 水资源/ESG 约束 | 中 | 无水/闭式冷却;余热回收;绿电溯源 |
| GPU 折旧(自持) | 中 | 承购协议;厂商/租赁融资;分期采购 |

---

## 十四、实施路线图与近期行动

### 14.1 30 / 60 / 90 天行动

- **0–30 天**:签署 NDA/排他;组建 DD 团队(法律/技术/环境/税务);获取路条全套文件,核验**电网 firme 状态**。
- **30–60 天**:完成 DD;确定股权与合规结构(外资审查/出口管制预判);接触 2–3 家潜在锚定客户探意向。
- **60–90 天**:以里程碑付款结构谈定路条 SPA;敲定 EPC 联合体与设备意向;搭建融资框架(股+债+租赁)。

### 14.2 关键成功因素(CSF)

1. 电网并网权 firme 且时点可控。
2. 锚定客户提前锁定(≥40% 容量长约)。
3. 合规结构(EU 控制权)通过外资审查、规避出口管制。
4. EPC 锁价与工期保障。
5. 液冷 + 无水 + 绿电的 ESG 差异化。

---

## 十五、附录

**缩略语**：AIDC 智算数据中心 · PUE 电能使用效率 · WUE 水资源使用效率 · PPA 购电协议 · MMR 运营商中立互联机房 · DLC 芯片级液冷 · CDU 冷量分配单元 · BESS 储能 · SPV 特殊目的公司 · EPC 设计采购施工总包 · FDI 外商直接投资 · FSR 欧盟外国补贴条例 · REE 西班牙电网公司 · EED 欧盟能效指令。

**免责声明**：本报告为可行性阶段的指示性分析,不构成投资、法律、税务或工程建议。所有数字须经尽职调查、专业顾问与锁价合同确认后方可用于决策。

---

*编制：项目投资与咨询团队 ｜ 2026 年 9 月*
